package Buildings "Library with models for building energy and control systems"

  package Airflow
  "Package to compute airflow and contaminant transport between rooms"
    extends Modelica.Icons.Package;

    package Multizone
    "Package with models for multizone airflow and contaminant transport"
      extends Modelica.Icons.VariantsPackage;

      model DoorDiscretizedOpen
      "Door model using discretization along height coordinate"
        extends Buildings.Airflow.Multizone.BaseClasses.DoorDiscretized;

    protected
        constant Real mFixed = 0.5 "Fixed value for flow coefficient";
        constant Real gamma(min=1) = 1.5
        "Normalized flow rate where dphi(0)/dpi intersects phi(1)";
        constant Real a = gamma
        "Polynomial coefficient for regularized implementation of flow resistance";
        constant Real b = 1/8*mFixed^2 - 3*gamma - 3/2*mFixed + 35.0/8
        "Polynomial coefficient for regularized implementation of flow resistance";
        constant Real c = -1/4*mFixed^2 + 3*gamma + 5/2*mFixed - 21.0/4
        "Polynomial coefficient for regularized implementation of flow resistance";
        constant Real d = 1/8*mFixed^2 - gamma - mFixed + 15.0/8
        "Polynomial coefficient for regularized implementation of flow resistance";
      equation
        m=mFixed;
        A = wOpe*hOpe;
        kVal = CD*dA*sqrt(2/rho_nominal);
        // orifice equation
        for i in 1:nCom loop
          dV_flow[i] = Buildings.Airflow.Multizone.BaseClasses.powerLawFixedM(
            k=kVal,
            dp=dpAB[i],
            m=mFixed,
            a=a,
            b=b,
            c=c,
            d=d,
            dp_turbulent=dp_turbulent);
        end for;

        annotation (Diagram(graphics),
                             Icon(graphics),
      defaultComponentName="doo",
      Documentation(info="<html>
<p>
This model describes the bi-directional air flow through an open door.
</p>
<p>
To compute the bi-directional flow, 
the door is discretize along the height coordinate. 
An orifice equation is used to compute the flow for each compartment.
</p>
<p>
In this model, the door is always open.
Use the model 
<a href=\"modelica://Buildings.Airflow.Multizone.DoorDiscretizedOperable\">
Buildings.Airflow.Multizone.DoorDiscretizedOperable</a>
for a door that can either be open or closed.
</p>
</html>",
      revisions="<html>
<ul>
<li><i>December 6, 2011</i> by Michael Wetter:<br>
       Changed the computation of the discharge coefficient to use the 
       nominal density instead of the actual density. 
       Computing <code>sqrt(2/rho)</code> sometimes causes warnings from the solver,
       as it seems to try negative values for the density during iterative solutions.
</li>
<li><i>August 12, 2011</i> by Michael Wetter:<br>
       Changed model to use the new function 
       <a href=\"modelica://Buildings.Airflow.Multizone.BaseClasses.powerLawFixedM\">
       Buildings.Airflow.Multizone.BaseClasses.powerLawFixedM</a>.
</li>
<li><i>July 20, 2010</i> by Michael Wetter:<br>
       Migrated model to Modelica 3.1 and integrated it into the Buildings library.
</li>
<li><i>February 10, 2005</i> by Michael Wetter:<br>
       Released first version.
</ul>
</html>"));
      end DoorDiscretizedOpen;

      model Orifice "Orifice"
        extends Buildings.Airflow.Multizone.BaseClasses.PowerLawResistance(m=0.5,
          k = CD * A * sqrt(2.0/rho_nominal));

        parameter Real CD=0.65 "|Orifice characteristics|Discharge coefficient";

        annotation (Diagram(graphics),
                             Icon(graphics={
              Rectangle(
                extent={{-100,8},{100,-8}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,127,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-20,100},{20,20}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-20,-20},{20,-100}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{24,-24},{96,-100}},
                lineColor={0,0,255},
                fillColor={0,127,0},
                fillPattern=FillPattern.Solid,
                textString="A=%A")}),
      defaultComponentName="ori",
      Documentation(info="<html>
<p>
This model describes the mass flow rate and pressure difference relation
of an orifice in the form
<PRE>
    V_flow = k * dp^m,
</PRE>
where <code>k</code> is a variable and
<code>m</code> a parameter. For turbulent flow, set <code>m=1/2</code> and
for laminar flow, set <code>m=1</code>. 
Large openings are characterized by values close to <code>0.5</code>,
while values near <code>0.65</code> have been found for small
crack-like openings (Dols and Walton, 2002).

<h4>References</h4>
<UL>
<LI>
W. Stuart Dols and George N. Walton, <I>CONTAMW 2.0 User Manual,
Multizone Airflow and Contaminant Transport Analysis Software</I>,
Building and Fire Research Laboratory,
National Institute of Standards and Technology,
Tech. Report NISTIR 6921,
November, 2002.
</UL>
</html>",
      revisions="<html>
<ul>
<li><i>December 6, 2011</i> by Michael Wetter:<br>
       Replaced <code>rho</code> with <code>rho_nominal</code> because
       <code>rho</code> is computed in an <code>equation</code> section and not
       in the <code>initial equation</code> section.
</li>
<li><i>July 20, 2010</i> by Michael Wetter:<br>
       Migrated model to Modelica 3.1 and integrated it into the Buildings library.
</li>
<li><i>February 4, 2005</i> by Michael Wetter:<br>
       Released first version.
</ul>
</html>"));
      end Orifice;

      package BaseClasses
      "Package with base classes for Buildings.Airflow.Multizone"
        extends Modelica.Icons.BasesPackage;

        partial model DoorDiscretized
        "Door model using discretization along height coordinate"
          extends
          Buildings.Airflow.Multizone.BaseClasses.TwoWayFlowElementBuoyancy;

          parameter Integer nCom=10
          "Number of compartments for the discretization";

          parameter Modelica.SIunits.Pressure dp_turbulent(min=0) = 0.01
          "Pressure difference where laminar and turbulent flow relation coincide. Recommended: 0.01";
          parameter Real CD=0.65
          "|Orifice characteristics|Discharge coefficient";

          Modelica.SIunits.Pressure dpAB[nCom](nominal=1)
          "Pressure difference between compartments";
          Modelica.SIunits.Velocity v[nCom](nominal=0.01)
          "Velocity in compartment from A to B";
          Modelica.SIunits.Velocity vTop
          "Velocity at top of opening from A to B";
          Modelica.SIunits.Velocity vBot
          "Velocity at bottom of opening from A to B";

      protected
          parameter Modelica.SIunits.Length dh=hOpe/nCom
          "Height of each compartment";
          Modelica.SIunits.AbsolutePressure pA[nCom](nominal=101325)
          "Pressure in compartments of room A";
          Modelica.SIunits.AbsolutePressure pB[nCom](nominal=101325)
          "Pressure in compartments of room B";

          Modelica.SIunits.VolumeFlowRate dV_flow[nCom]
          "Volume flow rate through compartment from A to B";
          Modelica.SIunits.VolumeFlowRate dVAB_flow[nCom]
          "Volume flow rate through compartment from A to B if positive";
          Modelica.SIunits.VolumeFlowRate dVBA_flow[nCom]
          "Volume flow rate through compartment from B to A if positive";

          Real m(min=0.5, max=1)
          "Flow exponent, m=0.5 for turbulent, m=1 for laminar";
          Real kVal "Flow coefficient for each compartment, k = V_flow/ dp^m";
          Modelica.SIunits.Area dA "Compartment area";

        //  Modelica.SIunits.Density rhoAve "Average air density";
          parameter Medium.ThermodynamicState sta0=Medium.setState_pTX(
              T=Medium.T_default,
              p=Medium.p_default,
              X=Medium.X_default);
          parameter Modelica.SIunits.Density rho_nominal=Medium.density(sta0)
          "Density, used to compute fluid volume";
        equation
          dA = A/nCom;
        //  rhoAve = (rho_a1_inflow + rho_a2_inflow)/2;

          for i in 1:nCom loop
            // pressure drop in each compartment
            pA[i] = port_a1.p + rho_a1_inflow*Modelica.Constants.g_n*(hA - (i - 0.5)*dh);
            pB[i] = port_a2.p + rho_a2_inflow*Modelica.Constants.g_n*(hB - (i - 0.5)*dh);
            dpAB[i] = pA[i] - pB[i];
            v[i] = dV_flow[i]/dA;
            // assignment of net volume flows
            dVAB_flow[i] = dV_flow[i]*
              Buildings.Utilities.Math.Functions.smoothHeaviside(x=dV_flow[i], delta=
              VZer_flow/nCom) + VZer_flow/nCom;
            dVBA_flow[i] = -dV_flow[i] + dVAB_flow[i] + 2*VZer_flow/nCom;
          end for;
          // add positive and negative flows
          VAB_flow = ones(nCom)*dVAB_flow;
          VBA_flow = ones(nCom)*dVBA_flow;
          vTop = v[nCom];
          vBot = v[1];
          annotation (
            Diagram(graphics),
            Icon(graphics={
                Rectangle(
                  extent={{-60,80},{60,-84}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={85,75,55},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-54,72},{56,-84}},
                  lineColor={0,0,0},
                  fillColor={215,215,215},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{56,72},{-36,66},{-36,-90},{56,-84},{56,72}},
                  lineColor={0,0,0},
                  fillColor={95,95,95},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-30,-10},{-16,-8},{-16,-14},{-30,-16},{-30,-10}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,0},
                  fillPattern=FillPattern.Solid)}),
            Documentation(info="<html>
<p>
This is a partial model for the bi-directional air flow through a door.
</p>
<p>
To compute the bi-directional flow, 
the door is discretize along the height coordinate, and uses
an orifice equation to compute the flow for each compartment.
</p>
<p>
The compartment area <code>dA</code> is a variable, which allows
using the model for a door that can be open or closed.
</p>
</html>",
        revisions="<html>
<ul>
<li><i>December 6, 2011</i> by Michael Wetter:<br>
       Removed protected variable <code>rhoAve</code>.
</li>
<li><i>August 12, 2011</i> by Michael Wetter:<br>
       Changed model to use the new function 
       <a href=\"modelica://Buildings.Airflow.Multizone.BaseClasses.powerLawFixedM\">
       Buildings.Airflow.Multizone.BaseClasses.powerLawFixedM</a>.
</li>
<li><i>July 20, 2010</i> by Michael Wetter:<br>
       Migrated model to Modelica 3.1 and integrated it into the Buildings library.
</li>
<li><i>February 8, 2005</i> by Michael Wetter:<br>
       Released first version.
</ul>
</html>"));
        end DoorDiscretized;

        partial model PowerLawResistance
        "Flow resistance that uses the power law"
          extends Buildings.Fluid.Interfaces.PartialTwoPortInterface(final
              m_flow_nominal=rho_nominal*k*dp_turbulent, final show_V_flow=true,
              final show_T=true);
          extends Buildings.Airflow.Multizone.BaseClasses.ErrorControl;

          parameter Modelica.SIunits.Area A
          "|Orifice characteristics|Area of orifice";

          parameter Real m(min=0.5, max=1)
          "Flow exponent, m=0.5 for turbulent, m=1 for laminar";
          parameter Boolean useConstantDensity=true
          "Set to false to use density based on state (as implemented by the Medium model)"
            annotation (Evaluate=true);
          Modelica.SIunits.Density rho "Fluid density at port_a";
          parameter Modelica.SIunits.Pressure dp_turbulent(min=0, displayUnit="Pa") = 0.1
          "Pressure difference where laminar and turbulent flow relation coincide. Recommended = 0.1";
          Modelica.SIunits.Velocity v(nominal=1) "Average velocity";
          parameter Modelica.SIunits.Length lWet=sqrt(A)
          "Wetted perimeter used for Reynolds number calculation";
          Real Re "Reynolds number";

      protected
          parameter Real k "Flow coefficient, k = V_flow/ dp^m";

          parameter Medium.ThermodynamicState sta0=Medium.setState_pTX(
              T=Medium.T_default,
              p=Medium.p_default,
              X=Medium.X_default);
          parameter Modelica.SIunits.Density rho_nominal=Medium.density(sta0)
          "Density, used to compute fluid volume";

          constant Real gamma(min=1) = 1.5
          "Normalized flow rate where dphi(0)/dpi intersects phi(1)";
          parameter Real a = gamma
          "Polynomial coefficient for regularized implementation of flow resistance";
          parameter Real b = 1/8*m^2 - 3*gamma - 3/2*m + 35.0/8
          "Polynomial coefficient for regularized implementation of flow resistance";
          parameter Real c = -1/4*m^2 + 3*gamma + 5/2*m - 21.0/4
          "Polynomial coefficient for regularized implementation of flow resistance";
          parameter Real d = 1/8*m^2 - gamma - m + 15.0/8
          "Polynomial coefficient for regularized implementation of flow resistance";

          Modelica.SIunits.DynamicViscosity dynVis "Dynamic viscosity";

          Modelica.SIunits.Mass mExc(start=0)
          "Air mass exchanged (for purpose of error control only)";

        equation
          if forceErrorControlOnFlow then
            der(mExc) = port_a.m_flow;
          else
            der(mExc) = 0;
          end if;

          rho = if useConstantDensity then rho_nominal else Medium.density(sta_a);
          dynVis = Medium.dynamicViscosity(sta_a);
          port_a.m_flow = rho*Buildings.Airflow.Multizone.BaseClasses.powerLawFixedM(
            k=k,
            dp=dp,
            m=m,
            a=a,
            b=b,
            c=c,
            d=d,
            dp_turbulent=dp_turbulent);
          v = V_flow/A;
          Re = v*lWet*rho/dynVis;

          // Isenthalpic state transformation (no storage and no loss of energy)
          port_a.h_outflow = inStream(port_b.h_outflow);
          port_b.h_outflow = inStream(port_a.h_outflow);

          // Mass balance (no storage)
          port_a.m_flow + port_b.m_flow = 0;

          // Transport of substances
          port_a.Xi_outflow = inStream(port_b.Xi_outflow);
          port_b.Xi_outflow = inStream(port_a.Xi_outflow);

          port_a.C_outflow = inStream(port_b.C_outflow);
          port_b.C_outflow = inStream(port_a.C_outflow);
          annotation (
            Diagram(graphics),
            Icon(graphics),
            Documentation(info="<html>
<p>
This model describes the mass flow rate and pressure difference relation
of an orifice in the form
<PRE>
    V_flow = k * dp^m,
</PRE>
where <code>k</code> is a variable and
<code>m</code> a parameter.
For turbulent flow, set <code>m=1/2</code> and
for laminar flow, set <code>m=1</code>. 
<P>
The model is used as a base for the interzonal air flow models.
</html>",
        revisions="<html>
<ul>
<li><i>December 6, 2011</i> by Michael Wetter:<br>
       Removed <code>fixed=false</code> attribute of protected parameter
       <code>k</code>.
</li>
<li><i>July 20, 2010</i> by Michael Wetter:<br>
       Migrated model to Modelica 3.1 and integrated it into the Buildings library.
</li>
<li><i>February 4, 2005</i> by Michael Wetter:<br>
       Released first version.
</ul>
</html>"));
        end PowerLawResistance;

        partial model TwoWayFlowElement
        "Flow resistance that uses the power law"
          extends Buildings.Fluid.Interfaces.PartialFourPortInterface(
            redeclare final package Medium1 = Medium,
            redeclare final package Medium2 = Medium,
            final allowFlowReversal1=false,
            final allowFlowReversal2=false,
            final m1_flow_nominal=10/3600*1.2,
            final m2_flow_nominal=m1_flow_nominal);
          extends Buildings.Airflow.Multizone.BaseClasses.ErrorControl;

          replaceable package Medium = Modelica.Media.Interfaces.PartialMedium
            annotation (choicesAllMatching=true);

          Modelica.SIunits.VolumeFlowRate VAB_flow(nominal=0.001)
          "Volume flow rate from A to B if positive";
          Modelica.SIunits.VolumeFlowRate VBA_flow(nominal=0.001)
          "Volume flow rate from B to A if positive";
          Modelica.SIunits.MassFlowRate mAB_flow(nominal=0.001)
          "Mass flow rate from A to B if positive";
          Modelica.SIunits.MassFlowRate mBA_flow(nominal=0.001)
          "Mass flow rate from B to A if positive";

          Modelica.SIunits.Velocity vAB(nominal=0.01)
          "Average velocity from A to B";
          Modelica.SIunits.Velocity vBA(nominal=0.01)
          "Average velocity from B to A";

          Modelica.SIunits.Density rho_a1_inflow(start=1.2)
          "Density of air flowing in from port_a1";
          Modelica.SIunits.Density rho_a2_inflow(start=1.2)
          "Density of air flowing in from port_a2";

          Modelica.SIunits.Area A "Face area";

          parameter Modelica.SIunits.Velocity vZer=0.001
          "Minimum velocity to prevent zero flow. Recommended: 0.001";
      protected
          Modelica.SIunits.VolumeFlowRate VZer_flow(fixed=false)
          "Minimum net volume flow rate to prevent zero flow";
      protected
          Modelica.SIunits.Mass mExcAB(start=0)
          "Air mass exchanged (for purpose of error control only)";
          Modelica.SIunits.Mass mExcBA(start=0)
          "Air mass exchanged (for purpose of error control only)";

        equation
          // enforcing error control on both direction rather than on the sum only
          // gives higher robustness. The reason may be that for bi-directional flow,
          // (VAB_flow - VBA_flow) may be close to zero.
          if forceErrorControlOnFlow then
            der(mExcAB) = mAB_flow;
            der(mExcBA) = mBA_flow;
          else
            der(mExcAB) = 0;
            der(mExcBA) = 0;
          end if;
          rho_a1_inflow = Medium.density(state_a1_inflow);
          rho_a2_inflow = Medium.density(state_a2_inflow);
          VZer_flow = vZer*A;

          mAB_flow = rho_a1_inflow*VAB_flow;
          mBA_flow = rho_a2_inflow*VBA_flow;
          // Average velocity (using the whole orifice area)
          vAB = VAB_flow/A;
          vBA = VBA_flow/A;

          port_a1.m_flow = mAB_flow;
          port_a2.m_flow = mBA_flow;

          // Energy balance (no storage, no heat loss/gain)
          port_a1.h_outflow = inStream(port_b1.h_outflow);
          port_b1.h_outflow = inStream(port_a1.h_outflow);
          port_a2.h_outflow = inStream(port_b2.h_outflow);
          port_b2.h_outflow = inStream(port_a2.h_outflow);

          // Mass balance (no storage)
          port_a1.m_flow = -port_b1.m_flow;
          port_a2.m_flow = -port_b2.m_flow;

          port_a1.Xi_outflow = inStream(port_b1.Xi_outflow);
          port_b1.Xi_outflow = inStream(port_a1.Xi_outflow);
          port_a2.Xi_outflow = inStream(port_b2.Xi_outflow);
          port_b2.Xi_outflow = inStream(port_a2.Xi_outflow);

          // Transport of trace substances
          port_a1.C_outflow = inStream(port_b1.C_outflow);
          port_b1.C_outflow = inStream(port_a1.C_outflow);
          port_a2.C_outflow = inStream(port_b2.C_outflow);
          port_b2.C_outflow = inStream(port_a2.C_outflow);

          annotation (
            Diagram(graphics),
            Icon(graphics={Rectangle(
                  extent={{-100,100},{100,-100}},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  pattern=LinePattern.None)}),
            Documentation(info="<html>
<p>
This is a partial model for models that describe the bi-directional
air flow through large openings.
<P>
Models that extend this model need to compute 
<code>mAB_flow</code> and <code>mBA_flow</code>,
or alternatively <code>VAB_flow</code> and <code>VBA_flow</code>,
and the face area <code>area</code>.
The face area is a variable to allow this partial model to be used
for doors that can be open or closed as a function of an input signal.
</html>",
        revisions="<html>
<ul>
<li><i>July 20, 2010</i> by Michael Wetter:<br>
       Migrated model to Modelica 3.1 and integrated it into the Buildings library.
</li>
<li><i>February 4, 2005</i> by Michael Wetter:<br>
       Released first version.
</ul>
</html>"));
        end TwoWayFlowElement;

        partial model TwoWayFlowElementBuoyancy
        "Flow resistance that uses the power law"
          extends Buildings.Airflow.Multizone.BaseClasses.TwoWayFlowElement;

          parameter Modelica.SIunits.Length wOpe=0.9
          "|Geometry|Width of opening";
          parameter Modelica.SIunits.Length hOpe=2.1
          "|Geometry|Height of opening";

          parameter Modelica.SIunits.Length hA=2.7/2
          "|Geometry|Height of reference pressure zone A";
          parameter Modelica.SIunits.Length hB=2.7/2
          "|Geometry|Height of reference pressure zone B";

          annotation (Diagram(graphics),
                               Icon(graphics),
        Documentation(info="<html>
<p>
This is a partial model for models that describe the bi-directional
air flow through large openings.
<P>
Models that extend this model need to compute 
<code>mAB_flow</code> and <code>mBA_flow</code>,
or alternatively <code>VAB_flow</code> and <code>VBA_flow</code>,
and the face area <code>area</code>.
The face area is a variable to allow this partial model to be used
for doors that can be open or closed as a function of an input signal.
</html>",
        revisions="<html>
<ul>
<li><i>July 20, 2010</i> by Michael Wetter:<br>
       Migrated model to Modelica 3.1 and integrated it into the Buildings library.
</li>
<li><i>February 4, 2005</i> by Michael Wetter:<br>
       Released first version.
</ul>
</html>"));
        end TwoWayFlowElementBuoyancy;

        model ErrorControl
        "Interface that defines parameters for error control"
          parameter Boolean forceErrorControlOnFlow = true
          "Flag to force error control on m_flow. Set to true if interested in flow rate";
          annotation (Diagram(graphics),
                               Icon(graphics),
        Documentation(info="<html>
<p>
This is an interface that defines parameters used for error control.
<p>
Dymola does error control on state variables, such as temperature, pressure and 
species concentration.
Flow variables such as <code>m_flow</code> are typically not checked during the error control. 
This can give large errors in flow variables, as long as the error on the volume's state variables
that are coupled to the flow variables is small. 
Obtaining accurate flow variables can be achieved by imposing an error control
on the exchanged mass, which can be defined as 
<pre>
  dm/dt = m_flow.
</pre>
By setting <code>enforceErrorControlOnFlow = true</code>, such an equation is imposed
by models that extend this class.
</html>",
        revisions="<html>
<ul>
<li><i>July 20, 2010</i> by Michael Wetter:<br>
       Integrated model into the Buildings library.
</li>
<li><i>November 1, 2005</i> by Michael Wetter:<br>
       Released first version.
</ul>
</html>"));
        end ErrorControl;

        function powerLawFixedM
        "Power law used in orifice equations when m is constant"
          input Real k "Flow coefficient, k = V_flow/ dp^m";
          input Modelica.SIunits.Pressure dp "Pressure difference";
          input Real m(min=0.5, max=1)
          "Flow exponent, m=0.5 for turbulent, m=1 for laminar";
          input Real a "Polynomial coefficient";
          input Real b "Polynomial coefficient";
          input Real c "Polynomial coefficient";
          input Real d "Polynomial coefficient";
          input Modelica.SIunits.Pressure dp_turbulent(min=0)=0.001
          "Pressure difference where regularization starts";
          output Modelica.SIunits.VolumeFlowRate V_flow "Volume flow rate";
      protected
          constant Real gamma(min=1) = 1.5
          "Normalized flow rate where dphi(0)/dpi intersects phi(1)";
          Real pi "Normalized pressure";
          Real pi2 "Square of normalized pressure";
        algorithm
         if (dp >= dp_turbulent) then
           V_flow := k*dp^m;
         elseif (dp <= -dp_turbulent) then
           V_flow :=-k*(-dp)^m;
         else
           pi  := dp/dp_turbulent;
           pi2 := pi*pi;
           V_flow := k*dp_turbulent^m * pi * ( a + pi2 * ( b + pi2 * ( c + pi2 * d)));
         end if;

          annotation (smoothOrder=2,
        Documentation(info="<html>
<p>
This model describes the mass flow rate and pressure difference relation
of an orifice in the form
<p align=\"center\" style=\"font-style:italic;\">
  V = k sign(&Delta;p) |&Delta;p|<sup>m</sup>
</p>
where 
<i>V</i> is the volume flow rate,
<i>k &gt; 0</i> is a flow coefficient
<i>&Delta; p</i> is the pressure drop and
<i>m &isin; [0.5, 1]</i> is a flow coefficient.
The equation is regularized for 
<i>|&Delta;p| &lt; &Delta;p<sub>t</sub></i>, where
<i>&Delta;p<sub>t</sub></i> is a parameter.
For turbulent flow, set <i>m=1 &frasl; 2</i> and
for laminar flow, set <i>m=1</i>. 
</p>
<p>
The model is used for the interzonal air flow models.
It is identical to
<a href=\"modelica://Buildings.Airflow.Multizone.BaseClasses.powerLaw\">
Buildings.Airflow.Multizone.BaseClasses.powerLaw</a> but it
requires the polynomial coefficients as an input.
This allows a more efficient simulation if <i>m</i> and therefore also
<i>a</i>, <i>b</i>, <i>c</i> and <i>d</i> are constant.
</p>
<h4>Implementation</h4>
<p>
For <i>|&Delta;p| &lt; &Delta;p<sub>t</sub></i>, the equation is regularized
so that it is twice continuously differentiable in <i>&Delta;p</i>, and that it
has an infinite number of continuous derivatives in <i>m</i> and in <i>k</i>.
</p>
<p>
If <i>m</i>, and therefore also
<i>a</i>, <i>b</i>, <i>c</i> and <i>d</i>, change with time, then
it is more convenient and efficient to use
<a href=\"modelica://Buildings.Airflow.Multizone.BaseClasses.powerLaw\">
Buildings.Airflow.Multizone.BaseClasses.powerLaw</a>.
</p>
</html>",
        revisions="<html>
<ul>
<li>
<i>August 12, 2011</i> by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end powerLawFixedM;

        function windPressureLowRise
        "Wind pressure coefficient for low-rise buildings"
          input Real Cp0(min=0)
          "Wind pressure coefficient for normal wind incidence angle";
          input Modelica.SIunits.Angle incAng
          "Wind incidence angle (0: normal to wall)";
          input Real G "Natural logarithm of side ratio";
          output Real Cp "Wind pressure coefficient";
      protected
          Modelica.SIunits.Angle aR "alpha, restricted to 0...pi";
          Modelica.SIunits.Angle incAng2 "0.5*wind incidence angle";
          Real sinA2 "=sin(alpha/2)";
          Real cosA2 "=cos(alpha/2)";
          Real a "Attenuation factor";
          constant Modelica.SIunits.Angle pi2 = 2*Modelica.Constants.pi;
          constant Modelica.SIunits.Angle aRDel = 5*Modelica.Constants.pi/180
          "Lower bound where transition occurs";
          constant Modelica.SIunits.Angle aRDel2 = aRDel/2
          "Half-width of transition interval";
          constant Modelica.SIunits.Angle aRMax = 175*Modelica.Constants.pi/180
          "Upper bound where transition occurs";
          constant Real a180 = Modelica.Math.log(1.248 - 0.703 +
              0.131*Modelica.Math.sin(2*Modelica.Constants.pi*G)^3
              + 0.071*G^2) "Attenuation factor at 180 degree incidence angle";
        algorithm
          // Restrict incAng to [0...pi]

          // Change sign to positive
          aR := if incAng < 0 then -incAng else incAng;
          // Constrain to [0...2*pi]
          if aR > pi2 then
            aR := aR - integer(aR/pi2)*pi2;
          end if;
          // Constrain to [0...pi]
          if aR > Modelica.Constants.pi then
            aR := pi2-aR;
          end if;

          // Evaluate eqn. 2-1 from FSEC-CR-163-86
          incAng2 :=aR/2;
          sinA2 :=Modelica.Math.sin(incAng2);
          cosA2 :=Modelica.Math.cos(incAng2);
          // Implementation of the wind pressure coefficient that is once
          // continuously differentiable for all incidence angles
          if aR < aRDel then
            Cp :=Cp0*Buildings.Utilities.Math.Functions.spliceFunction(
                pos=  Modelica.Math.log(1.248 - 0.703*sinA2 - 1.175*Modelica.Math.sin(aR)^2 +
                0.131*Modelica.Math.sin(2*aR*G)^3 + 0.769*cosA2 + 0.071*G^2*sinA2^2 + 0.717*cosA2^2),
                neg=1,
                x=aR-aRDel2,
                deltax=aRDel2);
          elseif aR > aRMax then
            Cp := Cp0*Buildings.Utilities.Math.Functions.spliceFunction(
                pos=  a180,
                neg=Modelica.Math.log(1.248 - 0.703*sinA2 - 1.175*Modelica.Math.sin(aR)^2 +
                0.131*Modelica.Math.sin(2*aR*G)^3 + 0.769*cosA2 + 0.071*G^2*sinA2^2 + 0.717*cosA2^2),
                x=aR+aRDel2-Modelica.Constants.pi,
                deltax=aRDel2);
          else
            Cp :=Cp0*Modelica.Math.log(1.248 - 0.703*sinA2 - 1.175*Modelica.Math.sin(aR)^2 +
              0.131*Modelica.Math.sin(2*aR*G)^3 + 0.769*cosA2 + 0.071*G^2*sinA2^2 + 0.717*cosA2^2);
          end if;
        annotation (
        smoothOrder=1,
        Documentation(info="<html>
<p>
This function computes the wind pressure coefficient for
low-rise buildings with rectangular shape.
The correlation is the data fit from Swami and Chandra (1987),
who fitted a function to various wind pressure coefficients from the literature.
The same correlation is also implemented in CONTAM (Persily and Ivy, 2001).
</p>
<p>
The wind pressure coefficient is computed based on the 
natural logarithm of the side ratio of the walls, which is defined as
</p>
<p align=\"center\" style=\"font-style:italic;\">
G = ln(x &frasl; y)
</p>
<p>
where <i>x</i> is the length of the wall that will be connected to 
this model, and <i>y</i> is the length of the adjacent wall as shown
in the figure below.
</p>
<p align=\"center\">
<img src=\"modelica://Buildings/Resources/Images/Airflow/Multizone/BaseClasses/windPressureLowRise.png\" border=\"1\">
</p>
<p>
Based on the wind incidence angle <i>&alpha;</i> and the side ratio
of the walls, the model computes how much the wind pressure
is attenuated compared to the reference wind pressure <code>Cp0</code>.
The reference wind pressure <code>Cp0</code> is a user-defined parameter,
and must be equal to the wind pressure at zero wind incidence angle, i.e., 
<i>&alpha; = 0</i>.
Swami and Chandra (1987) recommend <i>C<sub>p0</sub> = 0.6</i> for
all low-rise buildings as this represents the average of 
various values reported in the literature.
The attenuation factor is
<p align=\"center\" style=\"font-style:italic;\">
C<sub>p</sub> &frasl; C<sub>p0</sub> = ln(1.248 - 0.703 sin(&alpha; &frasl; 2)
      - 1.175 sin<sup>2</sup>(&alpha;)
      - 0.131 sin<sup>3</sup>(2 &alpha; G)
      + 0.769 cos(&alpha; &frasl; 2)
       +0.071 G<sup>2</sup> * sin<sup>2</sup>(&alpha; &frasl; 2)
       + 0.717 cos<sup>2</sup>(&alpha; &frasl; 2)),
</p>
where 
<i>C<sub>p</sub></i> is the wind pressure coefficient for
the current angle of incidence.
<p>
This function is used in
<a href=\"modelica://Buildings.Fluid.Sources.Outside_CpLowRise\">
Buildings.Fluid.Sources.Outside_CpLowRise</a>
which can be used directly with components of this package.
</p>
<p>
<h4>References</h4>
<p>
<ul>
<li>
Muthusamy V. Swami and
Subrato Chandra.
<i>
<a href=\"http://www.fsec.ucf.edu/en/publications/pdf/FSEC-CR-163-86.pdf\">
Procedures for
Calculating Natural
Ventilation Airflow
Rates in Buildings.</a></i>
Florida Solar Energy Center, FSEC-CR-163-86. March, 1987.
Cape Canaveral, Florida.
</li>
<li>
Andrew K. Persily and Elizabeth M. Ivy.
<i>
<a href=\"www.bfrl.nist.gov/IAQanalysis/docs/NISTIR6585.pdf\">
Input Data for Multizone Airflow and IAQ Analysis.</a></i>
NIST, NISTIR 6585.
January, 2001.
Gaithersburg, MD.
</li>
</ul>
</p>
<h4>Implementation</h4>
<p>
Symmetry requires that the first derivative of the wind pressure coefficient
with respect to the incidence angle is zero for incidence angles of zero and &pi;.
However, the correlation of Swami and Chandra has non-zero derivatives at these values.
In this implementation, the original function is therefore slightly modified for incidence angles
between 0 and 5 degree, and between 175 and 180 degree.
This leads to a model that is differentiable in the incidence angle,
which generally leads to better numeric performance.
</p>
</html>",         revisions="<html>
<ul>
<li>
October 27, 2011 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end windPressureLowRise;
      annotation (preferedView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Airflow.Multizone\">Buildings.Airflow.Multizone</a>.
</p>
</html>"));
      end BaseClasses;
    annotation (preferedView="info", Documentation(info="<html>
This package provides
models to compute the airflow and contaminant transport between different rooms and between
a room and the exterior environment.
See the <a href=\"Modelica:Buildings.Airflow.Multizone.UsersGuide\">
User's Guide</a> for more information.
</html>"));
    end Multizone;
  annotation (
    preferedView="info",
    Documentation(info="<html>
This package provides
models to compute the air flow between different rooms and between
a room and the exterior environment.
For models that compute airflow in duct networks, see
<a href=\"modelica://Buildings.Fluid\">
Buildings.Fluid</a>.
</html>"));
  end Airflow;

  package BoundaryConditions "Package with models for boundary conditions"
    extends Modelica.Icons.Package;

    package SkyTemperature "Package with models to compute the sky temperature"
      extends Modelica.Icons.VariantsPackage;

      block BlackBody "Calculate black body sky temperature"
        extends Modelica.Blocks.Interfaces.BlockIcon;
        import Buildings.BoundaryConditions.Types.SkyTemperatureCalculation;

        parameter Buildings.BoundaryConditions.Types.SkyTemperatureCalculation calTSky=
          SkyTemperatureCalculation.TemperaturesAndSkyCover
        "Computation of black-body sky temperature"
          annotation(choicesAllMatching=true,
                     Evaluate=true);

        Modelica.Blocks.Interfaces.RealInput TDryBul(
          final quantity="Temperature",
          final unit="K",
          displayUnit="degC") "Dry bulb temperature at ground level"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Modelica.Blocks.Interfaces.RealInput TDewPoi(
          final quantity="Temperature",
          final unit="K",
          displayUnit="degC") "Dew point temperature"
          annotation (Placement(transformation(extent={{-140,10},{-100,50}})));
        Modelica.Blocks.Interfaces.RealInput nOpa "Opaque sky cover"
          annotation (Placement(transformation(extent={{-140,-50},{-100,-10}})));
        Modelica.Blocks.Interfaces.RealOutput TBlaSky(
          final quantity="Temperature",
          displayUnit="degC",
          final unit="K") "Black-body sky temperature"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        Modelica.Blocks.Interfaces.RealInput radHor(unit="W/m2", min=0, nominal=100)
        "Horizontal infrared irradiation"
          annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
    protected
        Modelica.SIunits.Temperature TDewPoiK "Dewpoint temperature";
        Modelica.SIunits.Emissivity epsSky "Black-body absorptivity of sky";
        Real nOpa10(min=0, max=10) "Opaque sky cover";
      algorithm
        if calTSky == Buildings.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover then
          TDewPoiK := Buildings.Utilities.Math.Functions.smoothMin(TDryBul, TDewPoi, 0.1);
          nOpa10 := 10*nOpa "Input nOpa is scaled to [0,1] instead of [0,10]";
          epsSky := (0.787 + 0.764*Modelica.Math.log(-TDewPoiK/Modelica.Constants.T_zero))*(1 + 0.0224*nOpa10 -
            0.0035*(nOpa10^2) + 0.00028*(nOpa10^3));
          TBlaSky := TDryBul*(epsSky^0.25);
        else
          TBlaSky := (radHor/Modelica.Constants.sigma)^0.25;
        end if;
        annotation (
          defaultComponentName="TBlaSky",
          Documentation(info="<html>
<p>
This component computes the black-body sky temperature.
</p>
<p>
For <code>calTSky = 0</code>, the model uses horizontal infrared irradiation. 
Otherwise, it uses dry buld temperature, dew point temperature and opaque sky cover.
</p>
</html>
",       revisions="<html>
<ul>
<li>
October 3, 2011, by Michael Wetter:<br>
Used enumeration to set the sky temperature computation.
Fixed error in <code>if-then</code> statement that led to
a selection of the wrong branch to compute the sky temperature.
</li>
<li>
March 16, 2011, by Michael Wetter:<br>
Added types for parameters and attributes for variables. 
Removed default parameter value.
</li>
<li>
March 15, 2011, by Wangda Zuo:<br>
Use <code>smoothMin()</code> instead of <code>min()</code>. 
</li>
<li>
June 1, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),
                          graphics),
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={
              Text(
                extent={{-150,110},{150,150}},
                textString="%name",
                lineColor={0,0,255}),
              Text(
                extent={{-50,44},{56,-40}},
                lineColor={0,0,255},
                textString="T"),
              Text(
                extent={{-96,84},{-66,74}},
                lineColor={0,0,127},
                textString="TDry"),
              Text(
                extent={{-90,36},{-66,24}},
                lineColor={0,0,127},
                textString="TDewPoi"),
              Text(
                extent={{-92,-74},{-62,-88}},
                lineColor={0,0,127},
                textString="radHor"),
              Text(
                extent={{16,-6},{54,-28}},
                lineColor={0,0,255},
                textString="bs"),
              Text(
                extent={{-88,-24},{-64,-36}},
                lineColor={0,0,127},
                textString="nOpa")}));
      end BlackBody;
    annotation (preferedView="info",
    Documentation(info="<html>
This package contains models to compute the black body sky temperature.
</html>"));
    end SkyTemperature;

    package SolarGeometry "Package with models to compute solar geometry"
      extends Modelica.Icons.VariantsPackage;

      block IncidenceAngle "Solar incidence angle on a tilted surface"
        extends Modelica.Blocks.Interfaces.BlockIcon;
    public
        parameter Modelica.SIunits.Angle lat "Latitude";
        parameter Modelica.SIunits.Angle azi "Surface azimuth";
        parameter Modelica.SIunits.Angle til "Surface tilt";

        Modelica.Blocks.Interfaces.RealOutput y(
          final quantity="Angle",
          final unit="rad",
          displayUnit="deg") "Incidence angle" annotation (Placement(transformation(
                extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{
                  120,10}})));
    protected
        Buildings.BoundaryConditions.SolarGeometry.BaseClasses.Declination decAng
        "Declination angle"
          annotation (Placement(transformation(extent={{-40,30},{-20,50}})));
        Buildings.BoundaryConditions.SolarGeometry.BaseClasses.SolarHourAngle
          solHouAng "Solar hour angle"
          annotation (Placement(transformation(extent={{-40,-50},{-20,-30}})));
        Buildings.BoundaryConditions.SolarGeometry.BaseClasses.IncidenceAngle incAng(
          final lat=lat,
          final azi=azi,
          final til=til) "Incidence angle"
          annotation (Placement(transformation(extent={{40,-10},{60,10}})));
    public
        WeatherData.Bus weaBus
          annotation (Placement(transformation(extent={{-110,-6},{-90,14}})));
      equation
        connect(incAng.incAng, y) annotation (Line(
            points={{61,6.10623e-16},{88.25,6.10623e-16},{88.25,1.16573e-15},{95.5,
                1.16573e-15},{95.5,5.55112e-16},{110,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(decAng.decAng, incAng.decAng) annotation (Line(
            points={{-19,40},{20,40},{20,5.4},{37.8,5.4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(solHouAng.solHouAng, incAng.solHouAng) annotation (Line(
            points={{-19,-40},{20,-40},{20,-4.8},{38,-4.8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(weaBus.cloTim, decAng.nDay) annotation (Line(
            points={{-100,4},{-80,4},{-80,40},{-42,40}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}}));
        connect(weaBus.solTim, solHouAng.solTim) annotation (Line(
            points={{-100,4},{-80,4},{-80,-40},{-42,-40}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}}));
        annotation (
          defaultComponentName="incAng",
          Documentation(info="<html>
<p>
This component computes the solar incidence angle on a tilted surface.
For a definition of the parameters, see the 
<a href=\"modelica://Buildings.BoundaryConditions.UsersGuide\">User's Guide</a>.
</p>
</html>
",       revisions="<html>
<ul>
<li>
November 30, 2011, by Michael Wetter:<br>
Removed <code>connect(y, y)</code> statement.
</li>
<li>
February 28, 2011, by Wangda Zuo:<br>
Use local civil time instead of clock time.
</li>
<li>
May 19, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                  100}}), graphics),
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={Text(
                extent={{-150,110},{150,150}},
                textString="%name",
                lineColor={0,0,255})}));
      end IncidenceAngle;

      block ZenithAngle "Zenith angle"
        extends Modelica.Blocks.Interfaces.BlockIcon;
    public
        parameter Modelica.SIunits.Angle lat "Latitude";
        Modelica.Blocks.Interfaces.RealOutput y(
          final quantity="Angle",
          final unit="rad",
          displayUnit="deg") "Zenith angle"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
    protected
         Buildings.BoundaryConditions.SolarGeometry.BaseClasses.ZenithAngle zen(final lat=lat)
          annotation (Placement(transformation(extent={{60,-10},{80,10}})));
         Buildings.BoundaryConditions.SolarGeometry.BaseClasses.Declination decAng
        "Declination angle"
          annotation (Placement(transformation(extent={{-20,30},{0,50}})));
         Buildings.BoundaryConditions.SolarGeometry.BaseClasses.SolarHourAngle
          solHouAng
          annotation (Placement(transformation(extent={{-20,-50},{0,-30}})));
    public
        WeatherData.Bus weaBus
          annotation (Placement(transformation(extent={{-112,-10},{-92,10}})));
      equation
        connect(decAng.decAng, zen.decAng) annotation (Line(
            points={{1,40},{50,40},{50,5.4},{58,5.4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(solHouAng.solHouAng, zen.solHouAng) annotation (Line(
            points={{1,-40},{50,-40},{50,-4.8},{58,-4.8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(zen.zen, y) annotation (Line(
            points={{81,6.10623e-16},{88.25,6.10623e-16},{88.25,1.16573e-15},{95.5,
                1.16573e-15},{95.5,5.55112e-16},{110,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(weaBus.cloTim, decAng.nDay) annotation (Line(
            points={{-102,5.55112e-16},{-60,5.55112e-16},{-60,40},{-22,40}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}}));
        connect(weaBus.solTim, solHouAng.solTim) annotation (Line(
            points={{-102,5.55112e-16},{-60,5.55112e-16},{-60,-40},{-22,-40}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}}));
        annotation (
          defaultComponentName="zen",
          Documentation(info="<html>
<p>
This component computes the zenith angle, which is the angle between the earth surface normal and the sun's beam.
For a definition of the parameters, see the 
<a href=\"modelica://Buildings.BoundaryConditions.UsersGuide\">User's Guide</a>.
</p>
</html>
",       revisions="<html>
<ul>
<li>
May 17, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                  100}}), graphics),
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={Text(
                extent={{-150,110},{150,150}},
                textString="%name",
                lineColor={0,0,255})}));
      end ZenithAngle;

      package BaseClasses
      "Package with base classes for Buildings.BoundaryConditions.SolarGeometry"
        extends Modelica.Icons.BasesPackage;

        block Declination "Declination angle"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput nDay(quantity="Time", unit="s")
          "One-based day number in seconds"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput decAng(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") "Declination angle"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          decAng = Modelica.Math.asin(-sin(23.45*2*Modelica.Constants.pi/360)*
            Modelica.Math.cos((nDay/86400 + 10)*2*Modelica.Constants.pi/365.25))
          "(A4.5)";
          annotation (
            defaultComponentName="decAng",
            Documentation(info="<html>
<p>
This component computes the angle between the equatorial plane and the solar beam.
</p>
</html>
",         revisions="<html>
<ul>
<li>
Dec 7, 2010, by Michael Wetter:<br>
Rewrote equation in explicit form to avoid nonlinear equations in room model.
</li>
<li>
May 17, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255})}));
        end Declination;

        block IncidenceAngle "The solar incidence angle on a tilted surface"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          parameter Modelica.SIunits.Angle lat "Latitude";
          parameter Modelica.SIunits.Angle azi(displayUnit="degree")
          "Surface azimuth. azi=-90 degree if surface outward unit normal points toward east; azi=0 if it points toward south";
          parameter Modelica.SIunits.Angle til(displayUnit="degree")
          "Surface tilt. til=90 degree for walls; til=0 for ceilings; til=180 for roof";
          Modelica.Blocks.Interfaces.RealInput solHouAng(quantity="Angle", unit="rad")
          "Solar hour angle"
            annotation (Placement(transformation(extent={{-140,-68},{-100,-28}})));
          Modelica.Blocks.Interfaces.RealInput decAng(quantity="Angle", unit="rad")
          "Declination"
            annotation (Placement(transformation(extent={{-142,34},{-102,74}})));
          Modelica.Blocks.Interfaces.RealOutput incAng(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") "Incidence angle on a tilted surfce"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      protected
          Real dec_c=Modelica.Math.cos(decAng);
          Real dec_s=Modelica.Math.sin(decAng);
          Real sol_c=Modelica.Math.cos(solHouAng);
          Real sol_s=Modelica.Math.sin(solHouAng);
          Real lat_c=Modelica.Math.cos(lat);
          Real lat_s=Modelica.Math.sin(lat);
        equation
          incAng = Modelica.Math.acos(Modelica.Math.cos(til)*(dec_c*sol_c*lat_c + dec_s
            *lat_s) + Modelica.Math.sin(til)*(Modelica.Math.sin(azi)*dec_c*sol_s +
            Modelica.Math.cos(azi)*(dec_c*sol_c*lat_s - dec_s*lat_c)))
          "(A.4.13)";
          annotation (
            defaultComponentName="incAng",
            Documentation(info="<html>
<p>
This component computes the solar incidence angle on a tilted surface using the solar hour angle and the declination angle as input.
</p>
</html>
",         revisions="<html>
<ul>
<li>
Dec 7, 2010, by Michael Wetter:<br>
Rewrote equation in explicit form to avoid nonlinear equations in room model.
</li>
<li>
May 19, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-98,60},{-56,50}},
                  lineColor={0,0,127},
                  textString="decAng"),
                Text(
                  extent={{-98,-42},{-42,-54}},
                  lineColor={0,0,127},
                  textString="solHouAng")}));
        end IncidenceAngle;

        block SolarHourAngle "Solar hour angle"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput solTim(quantity="Time", unit="s")
          "Solar time"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput solHouAng(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") "Solar hour angle"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          solHouAng = (solTim/3600 - 12)*2*Modelica.Constants.pi/24
          "Our unit is s instead of h in (A4.6)";
          annotation (
            defaultComponentName="solHouAng",
            Documentation(info="<html>
<p>
This component computes the solar hour angle, which is defined as the angle between the circle that passes through an observer, the north pole and the south pole, 
and the circle that passes through the sun, the north and the south pole.
</p>
</html>
",         revisions="<html>
<ul>
<li>
May 17, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255})}));
        end SolarHourAngle;

        block ZenithAngle "Zenith angle"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          parameter Modelica.SIunits.Angle lat "Latitude";
          Modelica.Blocks.Interfaces.RealInput solHouAng(quantity="Angle", unit="rad")
          "Solar hour angle"
            annotation (Placement(transformation(extent={{-140,-68},{-100,-28}})));
          Modelica.Blocks.Interfaces.RealInput decAng(quantity="Angle", unit="rad")
          "Declination"
            annotation (Placement(transformation(extent={{-142,34},{-102,74}}),
                iconTransformation(extent={{-140,34},{-100,74}})));
          Modelica.Blocks.Interfaces.RealOutput zen(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") "Zenith angle"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          zen =  Modelica.Math.acos(Modelica.Math.cos(lat)*Modelica.Math.cos(decAng)*
            Modelica.Math.cos(solHouAng) + Modelica.Math.sin(lat)*Modelica.Math.sin(
            decAng)) "(A4.8)";
          annotation (
            defaultComponentName="zen",
            Documentation(info="<html>
<p>
This component computes the zenith angle, which is the angle between the earth surface normal and the sun's beam. 
Input are the solar hour angle and the declination angle.
</p>
</html>
",         revisions="<html>
<ul>
<li>
Dec 7, 2010, by Michael Wetter:<br>
Rewrote equation in explicit form to avoid nonlinear equations in room model.
</li>
<li>
May 17, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,100}}),
                            graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-98,62},{-46,46}},
                  lineColor={0,0,127},
                  textString="decAng"),
                Text(
                  extent={{-98,-40},{-22,-58}},
                  lineColor={0,0,127},
                  textString="solHouAng")}));
        end ZenithAngle;
      annotation (preferedView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.BoundaryConditions.SolarGeometry\">Buildings.BoundaryConditions.SolarGeometry</a>.
</p>
</html>"));
      end BaseClasses;
    annotation (preferedView="info",
    Documentation(info="<html>
This package contains models to compute the solar geometry and incidence
angles on tilted surfaces.
</html>"));
    end SolarGeometry;

    package SolarIrradiation "Package with models to compute solar irradition"
      extends Modelica.Icons.VariantsPackage;

      block DiffusePerez
      "Hemispherical diffuse irradiation on a tilted surface using Perez's anisotropic sky model"
        extends
        Buildings.BoundaryConditions.SolarIrradiation.BaseClasses.PartialSolarIrradiation;

        parameter Real rho=0.2 "Ground reflectance";
        parameter Modelica.SIunits.Angle lat "Latitude";
        parameter Modelica.SIunits.Angle azi "Surface azimuth";

    protected
        BaseClasses.DiffusePerez HDifTil(final til=til, final rho=
                rho) annotation (Placement(transformation(extent={{46,-21},{88,21}})));
        BaseClasses.SkyClearness skyCle
          annotation (Placement(transformation(extent={{-52,16},{-44,24}})));
        BaseClasses.BrighteningCoefficient briCoe
          annotation (Placement(transformation(extent={{2,-34},{10,-26}})));
        BaseClasses.RelativeAirMass relAirMas
          annotation (Placement(transformation(extent={{-52,-48},{-44,-40}})));
        BaseClasses.SkyBrightness skyBri
          annotation (Placement(transformation(extent={{-30,-56},{-22,-48}})));
        SolarGeometry.IncidenceAngle incAng(
          lat=lat,
          azi=azi,
          til=til)
          annotation (Placement(transformation(extent={{-86,-96},{-76,-86}})));
        SolarGeometry.ZenithAngle zen(lat=lat)
          annotation (Placement(transformation(extent={{-86,-44},{-78,-36}})));
      equation
        connect(relAirMas.relAirMas, skyBri.relAirMas) annotation (Line(
            points={{-43.6,-44},{-34,-44},{-34,-50.4},{-30.8,-50.4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(skyBri.skyBri, briCoe.skyBri) annotation (Line(
            points={{-21.6,-52},{-16,-52},{-16,-30},{1.2,-30}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(skyCle.skyCle, briCoe.skyCle) annotation (Line(
            points={{-43.6,20},{-10,20},{-10,-27.6},{1.2,-27.6}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(incAng.y, HDifTil.incAng) annotation (Line(
            points={{-75.5,-91},{34,-91},{34,-14},{41.8,-14},{41.8,-14.7}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(zen.y, skyCle.zen) annotation (Line(
            points={{-77.6,-40},{-70,-40},{-70,17.6},{-52.8,17.6}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(zen.y, relAirMas.zen) annotation (Line(
            points={{-77.6,-40},{-66,-40},{-66,-44},{-52.8,-44}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(zen.y, briCoe.zen) annotation (Line(
            points={{-77.6,-40},{-70,-40},{-70,-64},{-10,-64},{-10,-34},{1.2,-34},{
                1.2,-32.4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(HDifTil.zen, zen.y) annotation (Line(
            points={{41.8,-8.4},{26,-8.4},{26,-80},{-70,-80},{-70,-40},{-77.6,-40}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(weaBus.HGloHor, skyCle.HGloHor) annotation (Line(
            points={{-100,5.55112e-16},{-70,5.55112e-16},{-70,22.4},{-52.8,22.4}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}}));
        connect(weaBus.HDifHor, skyCle.HDifHor) annotation (Line(
            points={{-100,5.55112e-16},{-82,5.55112e-16},{-82,20},{-52.8,20}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}}));
        connect(weaBus.HDifHor, skyBri.HDifHor) annotation (Line(
            points={{-100,5.55112e-16},{-36,5.55112e-16},{-36,-53.6},{-30.8,-53.6}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}}));
        connect(weaBus.HGloHor, HDifTil.HGloHor) annotation (Line(
            points={{-100,5.55112e-16},{20,5.55112e-16},{20,16.8},{41.8,16.8}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}}));
        connect(weaBus.HDifHor, HDifTil.HDifHor) annotation (Line(
            points={{-100,5.55112e-16},{2,5.55112e-16},{2,10.5},{41.8,10.5}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}}));
        connect(briCoe.F2, HDifTil.briCof2) annotation (Line(
            points={{10.4,-31.6},{22,-31.6},{22,-2.1},{41.8,-2.1}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(briCoe.F1, HDifTil.briCof1) annotation (Line(
            points={{10.4,-28.4},{16,-28.4},{16,4.2},{41.8,4.2}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(HDifTil.HDifTil, H) annotation (Line(
            points={{90.1,-6.60583e-16},{96.05,-6.60583e-16},{96.05,5.55112e-16},{110,
                5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(weaBus, incAng.weaBus) annotation (Line(
            points={{-100,5.55112e-16},{-92,5.55112e-16},{-92,-90.8},{-86,-90.8}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}}));
        connect(weaBus, zen.weaBus) annotation (Line(
            points={{-100,5.55112e-16},{-92,5.55112e-16},{-92,-40},{-86.08,-40}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}}));
        annotation (
          defaultComponentName="HDifTil",
          Documentation(info="<html>
<p>
This component computes the hemispherical diffuse irradiation on a tilted surface using an anisotropic 
sky model proposed by Perez. 
For a definition of the parameters, see the 
<a href=\"modelica://Buildings.BoundaryConditions.UsersGuide\">User's Guide</a>.
</p>
<h4>References</h4>
<ul>
<li>
P. Ineichen, R. Perez and R. Seals (1987).
<i>The Importance of Correct Albedo Determination for Adequately Modeling Energy Received by Tilted Surface</i>,
Solar Energy, 39(4): 301-305.
</li>
<li>
R. Perez, R. Seals, P. Ineichen, R. Stewart and D. Menicucci (1987).
<i>A New Simplified Version of the Perez Diffuse Irradiance Model for Tilted Surface</i>,
Solar Energy, 39(3): 221-231.
</li>
<li>
R. Perez, P. Ineichen, R. Seals, J. Michalsky and R. Stewart (1990).
<i>Modeling Dyalight Availability and Irradiance Componets From Direct and Global Irradiance</i>,
Solar Energy, 44(5):271-289.
</li>
</ul>
</html>
",       revisions="<html>
<ul>
<li>
May 24, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                  100}}), graphics),
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={Text(
                extent={{-150,110},{150,150}},
                textString="%name",
                lineColor={0,0,255})}));
      end DiffusePerez;

      block DirectTiltedSurface "Direct solar irradiation on a tilted surface"
        import Buildings;
        extends
        Buildings.BoundaryConditions.SolarIrradiation.BaseClasses.PartialSolarIrradiation;

        parameter Modelica.SIunits.Angle lat "Latitude";
        parameter Modelica.SIunits.Angle azi "Surface azimuth";

        Buildings.BoundaryConditions.WeatherData.Bus weaBus
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));

        Modelica.Blocks.Interfaces.RealOutput inc(
          final quantity="Angle",
          final unit="rad",
          displayUnit="deg") "Incidence angle"
          annotation (Placement(transformation(extent={{100,-50},{120,-30}})));

    protected
        SolarGeometry.IncidenceAngle incAng(
          final azi=azi,
          final til=til,
          final lat=lat)
          annotation (Placement(transformation(extent={{-50,-30},{-30,-10}})));
        Buildings.BoundaryConditions.SolarIrradiation.BaseClasses.DirectTiltedSurface
          HDirTil annotation (Placement(transformation(extent={{0,-20},{40,20}})));

      equation
        connect(incAng.y, HDirTil.incAng) annotation (Line(
            points={{-29,-20},{-12,-20},{-12,-12},{-4,-12}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(weaBus.HDirNor, HDirTil.HDirNor) annotation (Line(
            points={{-100,5.55112e-16},{-80,5.55112e-16},{-80,12},{-4,12}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}}));
        connect(incAng.y, inc) annotation (Line(
            points={{-29,-20},{-20,-20},{-20,-40},{110,-40}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(HDirTil.HDirTil, H) annotation (Line(
            points={{42,1.22125e-15},{72,1.22125e-15},{72,5.55112e-16},{110,
                5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(weaBus, incAng.weaBus) annotation (Line(
            points={{-100,5.55112e-16},{-80,5.55112e-16},{-80,-19.6},{-50,-19.6}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None), Text(
            string="%first",
            index=-1,
            extent={{-6,3},{-6,3}}));
        annotation (
          defaultComponentName="HDirTil",
          Documentation(info="<html>
<p>
This component computes the direct solar irradiation on a tilted surface.
For a definition of the parameters, see the 
<a href=\"modelica://Buildings.BoundaryConditions.UsersGuide\">User's Guide</a>.
</p>
</html>
",       revisions="<html>
<ul>
<li>
December 12, 2010, by Michael Wetter:<br>
Added incidence angle as output as this is needed for the room model.
</li>
<li>
May 24, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                  100}}), graphics),
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={Text(
                extent={{-150,110},{150,150}},
                textString="%name",
                lineColor={0,0,255})}));
      end DirectTiltedSurface;

      package BaseClasses
      "Package with base classes for Buildings.BoundaryConditions.SolarIrradiation"
        extends Modelica.Icons.BasesPackage;

        block BrighteningCoefficient
        "Circumsolar and horizon brightening coefficients"
          extends Modelica.Blocks.Interfaces.BlockIcon;
          import H = Buildings.Utilities.Math.Functions.spliceFunction;
      public
          Modelica.Blocks.Interfaces.RealInput zen(
            quantity="Angle",
            unit="rad",
            displayUnit="degree") "Zenith angle of the sun beam"
            annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
          Modelica.Blocks.Interfaces.RealInput skyCle
          "Sky clearness. skyCle=1: overcast sky; skyCle=8 clear sky"
            annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
          Modelica.Blocks.Interfaces.RealInput skyBri "Sky brightness [0,1]"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput F1
          "Circumsolar brightening coefficient"
            annotation (Placement(transformation(extent={{100,30},{120,50}})));
          Modelica.Blocks.Interfaces.RealOutput F2
          "Horizon brightening coefficient"
            annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
      protected
          Real F11;
          Real F12;
          Real F13;
          Real F21;
          Real F22;
          Real F23;
          Real d=0.01;
          Real a1;
          Real a2;
          Real a3;
          Real a4;
          Real a5;
          Real a6;
          Real a7;
          Real a8;
          Real b1;
          Real b2;
          Real b3;
          Real b4;
          Real b5;
          Real b6;
          Real b7;
          Real b8;
        equation
          b1 = H(
            1,
            0,
            1.065 - skyCle,
            d);
          b2 = H(
            1,
            0,
            1.23 - skyCle,
            d);
          b3 = H(
            1,
            0,
            1.50 - skyCle,
            d);
          b4 = H(
            1,
            0,
            1.95 - skyCle,
            d);
          b5 = H(
            1,
            0,
            2.80 - skyCle,
            d);

          b6 = H(
            1,
            0,
            4.50 - skyCle,
            d);
          b7 = H(
            1,
            0,
            6.20 - skyCle,
            d);
          b8 = H(
            1,
            0,
            skyCle - 6.20,
            d);

          a1 = b1;
          a2 = b2 - b1;
          a3 = b3 - b2;
          a4 = b4 - b3;
          a5 = b5 - b4;
          a6 = b6 - b5;
          a7 = b7 - b6;
          a8 = b8;

          F11 = -0.0083117*a1 + 0.1299457*a2 + 0.3296958*a3 + 0.5682053*a4 + 0.8730280*
            a5 + 1.1326077*a6 + 1.0601591*a7 + 0.6777470*a8;
          F12 = 0.5877285*a1 + 0.6825954*a2 + 0.4868735*a3 + 0.1874525*a4 - 0.3920403*
            a5 - 1.2367284*a6 - 1.5999137*a7 - 0.3272588*a8;
          F13 = -0.0620636*a1 - 0.1513725*a2 - 0.2210958*a3 - 0.2951290*a4 - 0.3616149*
            a5 - 0.4118494*a6 - 0.3589221*a7 - 0.2504286*a8;
          F21 = -0.0596012*a1 - 0.0189325*a2 + 0.0554140*a3 + 0.1088631*a4 + 0.2255647*
            a5 + 0.2877813*a6 + 0.2642124*a7 + 0.1561313*a8;
          F22 = 0.0721249*a1 + 0.0659650*a2 - 0.0639588*a3 - 0.1519229*a4 - 0.4620442*
            a5 - 0.8230357*a6 - 1.1272340*a7 - 1.3765031*a8;
          F23 = -0.0220216*a1 - 0.0288748*a2 - 0.0260542*a3 - 0.0139754*a4 + 0.0012448*
            a5 + 0.0558651*a6 + 0.1310694*a7 + 0.2506212*a8;
          F1 = Buildings.Utilities.Math.Functions.smoothMax(
            0,
            F11 + F12*skyBri + F13*zen,
            0.01);
          F2 = F21 + F22*skyBri + F23*zen;
          annotation (
            defaultComponentName="briCoe",
            Documentation(info="<html>
<p>
This component computes the circumsolar and horizon brightening coefficients.
</p>
</html>
",         revisions="<html>
<ul>
<li>
May 25, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-96,72},{-52,50}},
                  lineColor={0,0,127},
                  textString="skyCle"),
                Text(
                  extent={{-96,14},{-52,-8}},
                  lineColor={0,0,127},
                  textString="skyBri"),
                Text(
                  extent={{-96,-46},{-52,-68}},
                  lineColor={0,0,127},
                  textString="zen"),
                Text(
                  extent={{62,50},{106,28}},
                  lineColor={0,0,127},
                  textString="F1"),
                Text(
                  extent={{60,-30},{104,-52}},
                  lineColor={0,0,127},
                  textString="F2")}),
            Diagram(graphics));
        end BrighteningCoefficient;

        block DiffusePerez
        "Hemispherical diffuse irradiation on a tilted surface with Perez's anisotropic model"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          parameter Real rho=0.2 "Ground reflectance";
          parameter Modelica.SIunits.Angle til(displayUnit="deg")
          "Surface tilt angle";
          Modelica.Blocks.Interfaces.RealInput briCof1
          "Brightening Coeffcient F1"
            annotation (Placement(transformation(extent={{-140,0},{-100,40}})));
          Modelica.Blocks.Interfaces.RealInput briCof2
          "Brightening Coeffcient F2"
            annotation (Placement(transformation(extent={{-140,-30},{-100,10}})));
          Modelica.Blocks.Interfaces.RealInput HDifHor(quantity=
                "RadiantEnergyFluenceRate", unit="W/m2")
          "Diffuse horizontal solar radiation"
            annotation (Placement(transformation(extent={{-140,30},{-100,70}})));
          Modelica.Blocks.Interfaces.RealInput HGloHor(quantity=
                "RadiantEnergyFluenceRate", unit="W/m2")
          "Global horizontal radiation"
            annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
          Modelica.Blocks.Interfaces.RealOutput HDifTil(final quantity=
                "RadiantEnergyFluenceRate", final unit="W/m2")
          "Hemispherical diffuse solar irradiation on a tilted surfce"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          Modelica.Blocks.Interfaces.RealInput zen(
            quantity="Angle",
            unit="rad",
            displayUnit="degree") "Zenith angle of the sun beam"
            annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
          Modelica.Blocks.Interfaces.RealInput incAng(
            quantity="Angle",
            unit="rad",
            displayUnit="degree") "Solar incidence angle on the surface"
            annotation (Placement(transformation(extent={{-140,-90},{-100,-50}})));
      protected
          Real a;
          Real b;
          constant Real bMin=Modelica.Math.cos(Modelica.Constants.pi*85/180)
          "Lower bound for b";
        equation
          a = Buildings.Utilities.Math.Functions.smoothMax(
            0,
            Modelica.Math.cos(incAng),
            0.01);
          b = Buildings.Utilities.Math.Functions.smoothMax(
            bMin,
            Modelica.Math.cos(zen),
            0.01);
          HDifTil = HDifHor*(0.5*(1 - briCof1)*(1 + Modelica.Math.cos(til)) +
            briCof1*a/b + briCof2*Modelica.Math.sin(til)) + HGloHor*0.5*rho*(1 -
            Modelica.Math.cos(til));

          annotation (
            defaultComponentName="HDifTil",
            Documentation(info="<html>
<p>
This component computes the hemispherical diffuse irradiation on a tilted surface by using an anisotropic model proposed by Perez. 
</p>
<h4>References</h4>
<ul>
<li>
P. Ineichen, R. Perez and R. Seals (1987).
<i>The Importance of Correct Albedo Determination for Adequately Modeling Energy Received by Tilted Surface</i>,
Solar Energy, 39(4): 301-305.
</li>
<li>
R. Perez, R. Seals, P. Ineichen, R. Stewart and D. Menicucci (1987).
<i>A New Simplified Version of the Perez Diffuse Irradiance Model for Tilted Surface</i>,
Solar Energy, 39(3): 221-231.
</li>
<li>
R. Perez, P. Ineichen, R. Seals, J. Michalsky and R. Stewart (1990).
<i>Modeling Dyalight Availability and Irradiance Componets From Direct and Global Irradiance</i>,
Solar Energy, 44(5):271-289.
</li>
</ul>
</html>
",         revisions="<html>
<ul>
<li>
May 24, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-48,74},{-100,86}},
                  lineColor={0,0,127},
                  textString="HGloHor"),
                Text(
                  extent={{-50,44},{-102,56}},
                  lineColor={0,0,127},
                  textString="HDifHor"),
                Text(
                  extent={{-50,14},{-102,26}},
                  lineColor={0,0,127},
                  textString="briCof1"),
                Text(
                  extent={{-50,-16},{-102,-4}},
                  lineColor={0,0,127},
                  textString="briCof2"),
                Text(
                  extent={{-50,-46},{-102,-34}},
                  lineColor={0,0,127},
                  textString="zen"),
                Text(
                  extent={{-52,-76},{-104,-64}},
                  lineColor={0,0,127},
                  textString="incAng")}));
        end DiffusePerez;

        block DirectTiltedSurface
        "Direct solar irradiation on a tilted surface"
          extends Modelica.Blocks.Interfaces.BlockIcon;
          Modelica.Blocks.Interfaces.RealInput incAng(
            quantity="Angle",
            unit="rad",
            displayUnit="degree")
          "Incidence angle of the sun beam on a tilted surface"
            annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
          Modelica.Blocks.Interfaces.RealInput HDirNor(quantity=
                "RadiantEnergyFluenceRate", unit="W/m2")
          "Direct normal radiation"
            annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
          Modelica.Blocks.Interfaces.RealOutput HDirTil(final quantity=
                "RadiantEnergyFluenceRate", final unit="W/m2")
          "Direct solar irradiation on a tilted surfce"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));

        algorithm
          HDirTil := max(0, Modelica.Math.cos(incAng)*HDirNor);
          annotation (
            defaultComponentName="HDirTil",
            Documentation(info="<html>
<p>
This component computes the direct solar irradiation on a tilted surface.
</p>
</html>
",         revisions="<html>
<ul>
<li>
May 24, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-50,56},{-102,68}},
                  lineColor={0,0,127},
                  textString="HDirNor"),
                Text(
                  extent={{-54,-66},{-106,-54}},
                  lineColor={0,0,127},
                  textString="incAng")}));
        end DirectTiltedSurface;

        block RelativeAirMass "Relative air mass"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput zen(
            quantity="Angle",
            unit="rad",
            displayUnit="degree") "Zenith angle of the sun beam"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput relAirMas "Relative air mass"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      protected
          Real zenLim;
          Real zenDeg;
        equation
          zenLim = Buildings.Utilities.Math.Functions.smoothMin(
            zen,
            Modelica.Constants.pi/2,
            0.01);
          zenDeg = zenLim*180/Modelica.Constants.pi;
          relAirMas = 1/(Modelica.Math.cos(zenLim) + 0.15*(93.9 - zenDeg)^(-1.253));
          annotation (
            defaultComponentName="relAirMas",
            Documentation(info="<html>
<p>
This component computes the relative air mass for sky brightness.
</p>
<h4>References</h4>
R. Perez (1999).
<i>Fortran Function irrpz.f</i>,
Emailed by R. Perez to F.C. Winkelmann on May 21, 1999.<br>
</html>
",         revisions="<html>
<ul>
<li>
July 07, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255})}));
        end RelativeAirMass;

        block SkyBrightness "Sky brightness"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput relAirMas "Relative Air Mass"
            annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
          Modelica.Blocks.Interfaces.RealInput HDifHor(quantity=
                "RadiantEnergyFluenceRate", unit="W/m2")
          "Horizontal diffuse solar radiation"
            annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
          Modelica.Blocks.Interfaces.RealOutput skyBri "Sky Brightness"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          skyBri = Buildings.Utilities.Math.Functions.smoothMin(
            HDifHor*relAirMas/1367,
            1,
            0.025);
          annotation (
            defaultComponentName="skyBri",
            Documentation(info="<html>
<p>
This component computes the sky brightness.
</p>
<h4>References</h4>
R. Perez, P. Ineichen, R. Seals, J. Michalsky and R. Stewart (1990).
<i>Modeling Dyalight Availability and Irradiance Componets From Direct and Global Irradiance</i>,
Solar Energy, 44(5):271-289.
</html>
",         revisions="<html>
<ul>
<li>
July 07, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-44,36},{-96,48}},
                  lineColor={0,0,127},
                  textString="relAirMas"),
                Text(
                  extent={{-44,-46},{-96,-34}},
                  lineColor={0,0,127},
                  textString="HDifHor")}));
        end SkyBrightness;

        block SkyClearness "Sky clearness"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput zen(
            quantity="Angle",
            unit="rad",
            displayUnit="degreeC") "Zenith angle of the sun beam"
            annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
          Modelica.Blocks.Interfaces.RealInput HDifHor(quantity=
                "RadiantEnergyFluenceRate", unit="W/m2")
          "Horizontal diffuse solar radiation"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealInput HGloHor(quantity=
                "RadiantEnergyFluenceRate", unit="W/m2")
          "Horizontal global solar radiation"
            annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
          Modelica.Blocks.Interfaces.RealOutput skyCle
          "Sky clearness. skyCle=1: overast sky; skyCle=8: clear sky"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      protected
          Real tmp1;
        algorithm
          tmp1 := 5.534e-6*(zen*180/Modelica.Constants.pi)^3;

          skyCle := smooth(1, if (HGloHor < Modelica.Constants.small) then 1 else
            Buildings.Utilities.Math.Functions.smoothLimit(
            (HGloHor/Buildings.Utilities.Math.Functions.smoothMax(
              HDifHor,
              1e-4,
              1e-5) + tmp1)/(1 + tmp1),
            1,
            8,
            0.1));
          annotation (
            defaultComponentName="skyCle",
            Documentation(info="<html>
<p>
This component computes the sky clearness.
</p>
</html>
",         revisions="<html>
<ul>
<li>
July 07, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-48,-6},{-100,6}},
                  lineColor={0,0,127},
                  textString="HDifHor"),
                Text(
                  extent={{-48,54},{-100,66}},
                  lineColor={0,0,127},
                  textString="HGloHor"),
                Text(
                  extent={{-48,-66},{-100,-54}},
                  lineColor={0,0,127},
                  textString="zen")}));
        end SkyClearness;

        partial block PartialSolarIrradiation
        "Partial model that is used to compute the direct and diffuse solar irradiation"
          extends Modelica.Blocks.Interfaces.BlockIcon;
          parameter Modelica.SIunits.Angle til(displayUnit="deg")
          "Surface tilt";
          Modelica.Blocks.Interfaces.RealOutput H(
             final quantity="RadiantEnergyFluenceRate",
             final unit="W/m2") "Radiation per unit area"
            annotation (Placement(transformation(extent={{100,-10},{120,10}},
                rotation=0)));

          WeatherData.Bus weaBus "Bus with weather data"
            annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));

          annotation (
            Documentation(info="<html>
<p>
This is a partial model that is used to implement the direct and diffuse irradiation.
</p>
</html>
",         revisions="<html>
<ul>
<li>
Dec. 12, 2010, by Michael Wetter:<br>
Changed output signal to avoid ambiguity in blocks that output also other
quantities such as the incidence angle.
</li>
<li>
Sep. 4, 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255})}));
        end PartialSolarIrradiation;
      annotation (preferedView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.BoundaryConditions.SolarIrradiation\">Buildings.BoundaryConditions.SolarIrradiation</a>.
</p>
</html>"));
      end BaseClasses;
    annotation (preferedView="info",
    Documentation(info="<html>
This package contains models to compute the solar irradiation
for different sky models.
</html>"));
    end SolarIrradiation;

    package WeatherData "Weather data reader"
      extends Modelica.Icons.VariantsPackage;

      block ReaderTMY3 "Reader for TMY3 weather data "
        //--------------------------------------------------------------
        // Atmospheric pressure
        parameter Buildings.BoundaryConditions.Types.DataSource pAtmSou=Buildings.BoundaryConditions.Types.DataSource.Parameter
        "Atmospheric pressure"
          annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Modelica.SIunits.Pressure pAtm=101325
        "Atmospheric pressure (used if pAtmSou=Parameter)"
          annotation (Evaluate=true, Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput pAtm_in(
          final quantity="Pressure",
          final unit="Pa",
          displayUnit="Pa") if (pAtmSou == Buildings.BoundaryConditions.Types.DataSource.Input)
        "Input pressure"
          annotation (Placement(transformation(extent={{-240,180},{-200,220}}),
              iconTransformation(extent={{-240,180},{-200,220}})));
        //--------------------------------------------------------------
        // Dry bulb temperature
        parameter Buildings.BoundaryConditions.Types.DataSource TDryBulSou=Buildings.BoundaryConditions.Types.DataSource.File
        "Dry bulb temperature"
          annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Modelica.SIunits.Temperature TDryBul(displayUnit="degC") = 293.15
        "Dry bulb temperature (used if TDryBul=Parameter)"
          annotation (Evaluate=true, Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput TDryBul_in(
          final quantity="Temperature",
          final unit="K",
          displayUnit="degC") if (TDryBulSou == Buildings.BoundaryConditions.Types.DataSource.Input)
        "Input dry bulb temperature"
          annotation (Placement(transformation(extent={{-240,120},{-200,160}})));
        //--------------------------------------------------------------
        // Relative humidity
        parameter Buildings.BoundaryConditions.Types.DataSource relHumSou=Buildings.BoundaryConditions.Types.DataSource.File
        "Relative humidity"   annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Real relHum(
          min=0,
          max=1,
          unit="1") = 0.5 "Relative humidity (used if relHum=Parameter)"
          annotation (Evaluate=true, Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput relHum_in(
          min=0,
          max=1,
          unit="1") if (relHumSou == Buildings.BoundaryConditions.Types.DataSource.Input)
        "Input relative humidity"
          annotation (Placement(transformation(extent={{-240,60},{-200,100}}),
              iconTransformation(extent={{-240,60},{-200,100}})));
        //--------------------------------------------------------------
        // Wind speed
        parameter Buildings.BoundaryConditions.Types.DataSource winSpeSou=Buildings.BoundaryConditions.Types.DataSource.File
        "Wind speed"   annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Modelica.SIunits.Velocity winSpe(min=0) = 1
        "Wind speed (used if winSpe=Parameter)"
          annotation (Evaluate=true, Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput winSpe_in(
          final quantity="Velocity",
          final unit="m/s",
          min=0,
          displayUnit="m/s") if (winSpeSou == Buildings.BoundaryConditions.Types.DataSource.Input)
        "Input wind speed"
          annotation (Placement(transformation(extent={{-240,0},{-200,40}}),
              iconTransformation(extent={{-240,0},{-200,40}})));
        //--------------------------------------------------------------
        // Wind direction
        parameter Buildings.BoundaryConditions.Types.DataSource winDirSou=Buildings.BoundaryConditions.Types.DataSource.File
        "Wind direction"   annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Modelica.SIunits.Angle winDir=1.0
        "Wind direction (used if winDir=Parameter)"
          annotation (Evaluate=true, Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput winDir_in(
          final quantity="Angle",
          final unit="rad",
          displayUnit="deg") if (winDirSou == Buildings.BoundaryConditions.Types.DataSource.Input)
        "Input wind direction"
          annotation (Placement(transformation(extent={{-240,-60},{-200,-20}}),
              iconTransformation(extent={{-240,-60},{-200,-20}})));
        //--------------------------------------------------------------
        // Global horizontal radiation
        parameter Buildings.BoundaryConditions.Types.DataSource HGloHorSou=Buildings.BoundaryConditions.Types.DataSource.File
        "Global horizontal radiation"
          annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Modelica.SIunits.RadiantEnergyFluenceRate HGloHor=100
        "Global horizontal radiation (used if HGloHor=Parameter)"
          annotation (Evaluate=true, Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput HGloHor_in(
          final quantity="RadiantEnergyFluenceRate",
          final unit="W/m2",
          displayUnit="W/m2") = 100 if (HGloHorSou == Buildings.BoundaryConditions.Types.DataSource.Input)
        "Input global horizontal radiation"
          annotation (Placement(transformation(extent={{-240,-120},{-200,-80}}),
              iconTransformation(extent={{-240,-120},{-200,-80}})));
        //--------------------------------------------------------------
        // Diffuse horizontal radiation
        parameter Buildings.BoundaryConditions.Types.DataSource HDifHorSou=Buildings.BoundaryConditions.Types.DataSource.File
        "Diffuse horizontal radiation"
          annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Modelica.SIunits.RadiantEnergyFluenceRate HDifHor=50
        "Diffuse horizontal radiation (used if HDifHor=Parameter)"
          annotation (Evaluate=true, Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput HDifHor_in(
          final quantity="RadiantEnergyFluenceRate",
          final unit="W/m2",
          displayUnit="W/m2") if (HDifHorSou == Buildings.BoundaryConditions.Types.DataSource.Input)
        "Input diffuse horizontal radiation"
          annotation (Placement(transformation(extent={{-240,-180},{-200,-140}}),
              iconTransformation(extent={{-240,-180},{-200,-140}})));
        parameter String filNam "Name of weather data file" annotation (Dialog(
              __Dymola_loadSelector(filter="Weather files (*.mos)", caption=
                  "Select weather file")));
        final parameter Modelica.SIunits.Angle lon(displayUnit="deg")=
          Buildings.BoundaryConditions.WeatherData.BaseClasses.getLongitudeTMY3(
          filNam) "Longitude";
        final parameter Modelica.SIunits.Time timZon(displayUnit="h")=
          Buildings.BoundaryConditions.WeatherData.BaseClasses.getTimeZoneTMY3(filNam)
        "Time zone";
        Bus weaBus "Weather Data Bus" annotation (Placement(transformation(extent={{
                  294,-10},{314,10}}), iconTransformation(extent={{190,-10},{210,10}})));
        parameter Buildings.BoundaryConditions.Types.SkyTemperatureCalculation
          calTSky=Buildings.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover
        "Computation of black-body sky temperature"   annotation (
          choicesAllMatching=true,
          Evaluate=true,
          Dialog(group="Sky temperature"));
    protected
        Modelica.Blocks.Tables.CombiTable1Ds datRea(
          final tableOnFile=true,
          final tableName="tab1",
          final fileName=filNam,
          final smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
          final columns={2,3,4,5,6,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,
              28,29,30}) "Data reader"
          annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
        Buildings.BoundaryConditions.WeatherData.BaseClasses.CheckTemperature
          cheTemDryBul "Check dry bulb temperature "
          annotation (Placement(transformation(extent={{160,-200},{180,-180}})));
        Buildings.BoundaryConditions.WeatherData.BaseClasses.CheckTemperature
          cheTemDewPoi "Check dew point temperature"
          annotation (Placement(transformation(extent={{160,-240},{180,-220}})));
        Buildings.BoundaryConditions.WeatherData.BaseClasses.ConvertRelativeHumidity
          conRelHum "Convert the relative humidity from percentage to [0, 1] "
          annotation (Placement(transformation(extent={{120,20},{140,40}})));
        BaseClasses.CheckPressure chePre "Check the air pressure"
          annotation (Placement(transformation(extent={{160,60},{180,80}})));
        BaseClasses.CheckSkyCover cheTotSkyCov "Check the total sky cover"
          annotation (Placement(transformation(extent={{160,-40},{180,-20}})));
        BaseClasses.CheckSkyCover cheOpaSkyCov "Check the opaque sky cover"
          annotation (Placement(transformation(extent={{160,-160},{180,-140}})));
        BaseClasses.CheckRadiation cheGloHorRad
        "Check the global horizontal radiation"
          annotation (Placement(transformation(extent={{160,160},{180,180}})));
        BaseClasses.CheckRadiation cheDifHorRad
        "Check the diffuse horizontal radiation"
          annotation (Placement(transformation(extent={{160,120},{180,140}})));
        BaseClasses.CheckRadiation cheDirNorRad
        "Check the direct normal radiation"
          annotation (Placement(transformation(extent={{160,200},{180,220}})));
        BaseClasses.CheckCeilingHeight cheCeiHei "Check the ceiling height"
          annotation (Placement(transformation(extent={{160,-120},{180,-100}})));
        BaseClasses.CheckWindSpeed cheWinSpe "Check the wind speed"
          annotation (Placement(transformation(extent={{160,-80},{180,-60}})));
        BaseClasses.CheckRadiation cheHorRad "Check the horizontal radiation"
          annotation (Placement(transformation(extent={{160,240},{180,260}})));
        BaseClasses.CheckWindDirection cheWinDir "Check the wind direction"
          annotation (Placement(transformation(extent={{160,-280},{180,-260}})));
        SkyTemperature.BlackBody TBlaSky(final calTSky=calTSky)
        "Check the sky black-body temperature"
          annotation (Placement(transformation(extent={{240,-220},{260,-200}})));
        Utilities.SimulationTime simTim "Simulation time"
          annotation (Placement(transformation(extent={{-180,-10},{-160,10}})));
        Modelica.Blocks.Math.Add add
        "Add 30 minutes to time to shift weather data reader"
          annotation (Placement(transformation(extent={{-140,160},{-120,180}})));
        Modelica.Blocks.Sources.Constant con30mins(final k=1800)
        "Constant used to shift weather data reader"
          annotation (Placement(transformation(extent={{-180,192},{-160,212}})));
        Buildings.BoundaryConditions.WeatherData.BaseClasses.LocalCivilTime locTim(
            final lon=lon, final timZon=timZon) "Local civil time"
          annotation (Placement(transformation(extent={{-120,-160},{-100,-140}})));
        Modelica.Blocks.Tables.CombiTable1Ds datRea1(
          final tableOnFile=true,
          final tableName="tab1",
          final fileName=filNam,
          final smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
          final columns=8:11) "Data reader"
          annotation (Placement(transformation(extent={{-80,160},{-60,180}})));
        Buildings.BoundaryConditions.WeatherData.BaseClasses.ConvertTime conTim1
        "Convert simulation time to calendar time"
          annotation (Placement(transformation(extent={{-110,160},{-90,180}})));
        BaseClasses.ConvertTime conTim
        "Convert simulation time to calendar time"
          annotation (Placement(transformation(extent={{-120,-40},{-100,-20}})));
        BaseClasses.EquationOfTime eqnTim "Equation of time"
          annotation (Placement(transformation(extent={{-120,-120},{-100,-100}})));
        BaseClasses.SolarTime solTim "Solar time"
          annotation (Placement(transformation(extent={{-80,-140},{-60,-120}})));
        // Conditional connectors
        Modelica.Blocks.Interfaces.RealInput pAtm_in_internal(
          final quantity="Pressure",
          final unit="Pa",
          displayUnit="bar") "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput TDryBul_in_internal(
          final quantity="Temperature",
          final unit="K",
          displayUnit="degC") "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput relHum_in_internal(
          final quantity="1",
          min=0,
          max=1) "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput winSpe_in_internal(
          final quantity="Velocity",
          final unit="m/s",
          displayUnit="m/s") "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput winDir_in_internal(
          final quantity="Angle",
          final unit="rad",
          displayUnit="deg") "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput HGloHor_in_internal(
          final quantity="RadiantEnergyFluenceRate",
          final unit="W/m2",
          displayUnit="W/m2") "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput HDifHor_in_internal(
          final quantity="RadiantEnergyFluenceRate",
          final unit="W/m2",
          displayUnit="W/m2") "Needed to connect to conditional connector";
        Modelica.Blocks.Math.UnitConversions.From_deg conWinDir
        "Convert the wind direction unit from [deg] to [rad]"
          annotation (Placement(transformation(extent={{120,-280},{140,-260}})));
        Modelica.Blocks.Math.UnitConversions.From_degC conTDryBul
          annotation (Placement(transformation(extent={{120,-200},{140,-180}})));
        BaseClasses.ConvertRadiation conHorRad
          annotation (Placement(transformation(extent={{120,240},{140,260}})));
        Modelica.Blocks.Math.UnitConversions.From_degC conTDewPoi
        "Convert the dew point temperature form [degC] to [K]"
          annotation (Placement(transformation(extent={{120,-240},{140,-220}})));
        BaseClasses.ConvertRadiation conDirNorRad
          annotation (Placement(transformation(extent={{120,200},{140,220}})));
        BaseClasses.ConvertRadiation conGloHorRad
          annotation (Placement(transformation(extent={{120,160},{140,180}})));
        BaseClasses.ConvertRadiation conDifHorRad
          annotation (Placement(transformation(extent={{120,120},{140,140}})));
        BaseClasses.CheckRelativeHumidity cheRelHum
          annotation (Placement(transformation(extent={{160,20},{180,40}})));
      equation
        //---------------------------------------------------------------------------
        // Select atmospheric pressure connector
        if pAtmSou == Buildings.BoundaryConditions.Types.DataSource.Parameter then
          pAtm_in_internal = pAtm;
        elseif pAtmSou == Buildings.BoundaryConditions.Types.DataSource.File then
          connect(datRea.y[4], pAtm_in_internal);
        else
          connect(pAtm_in, pAtm_in_internal);
        end if;
        connect(pAtm_in_internal, chePre.PIn);
        //---------------------------------------------------------------------------
        // Select dry bulb temperature connector
        if TDryBulSou == Buildings.BoundaryConditions.Types.DataSource.Parameter then
          TDryBul_in_internal = TDryBul;
        elseif TDryBulSou == Buildings.BoundaryConditions.Types.DataSource.Input then
          connect(TDryBul_in, TDryBul_in_internal);
        else
          connect(conTDryBul.y, TDryBul_in_internal);
        end if;
        connect(TDryBul_in_internal, cheTemDryBul.TIn);
        //---------------------------------------------------------------------------
        // Select relative humidity connector
        if relHumSou == Buildings.BoundaryConditions.Types.DataSource.Parameter then
          relHum_in_internal = relHum;
        elseif relHumSou == Buildings.BoundaryConditions.Types.DataSource.Input then
          connect(relHum_in, relHum_in_internal);
        else
          connect(conRelHum.relHumOut, relHum_in_internal);
        end if;
        connect(relHum_in_internal, cheRelHum.relHumIn);
        //---------------------------------------------------------------------------
        // Select wind speed connector
        if winSpeSou == Buildings.BoundaryConditions.Types.DataSource.Parameter then
          winSpe_in_internal = winSpe;
        elseif winSpeSou == Buildings.BoundaryConditions.Types.DataSource.Input then
          connect(winSpe_in, winSpe_in_internal);
        else
          connect(datRea.y[12], winSpe_in_internal);
        end if;
        connect(winSpe_in_internal, cheWinSpe.winSpeIn);
        //---------------------------------------------------------------------------
        // Select wind direction connector
        if winDirSou == Buildings.BoundaryConditions.Types.DataSource.Parameter then
          winDir_in_internal = winDir;
        elseif winDirSou == Buildings.BoundaryConditions.Types.DataSource.Input then
          connect(winDir_in, winDir_in_internal);
        else
          connect(conWinDir.y, winDir_in_internal);
        end if;
        connect(winDir_in_internal, cheWinDir.nIn);
        //---------------------------------------------------------------------------
        // Select global horizontal radiation connector
        if HGloHorSou == Buildings.BoundaryConditions.Types.DataSource.Parameter then
          HGloHor_in_internal = HGloHor;
        elseif HGloHorSou == Buildings.BoundaryConditions.Types.DataSource.Input then
          connect(HGloHor_in, HGloHor_in_internal);
        else
          connect(conGloHorRad.HOut, HGloHor_in_internal);
        end if;
        connect(HGloHor_in_internal, cheGloHorRad.HIn);
        //---------------------------------------------------------------------------
        // Select diffuse horizontal radiation connector
        if HDifHorSou == Buildings.BoundaryConditions.Types.DataSource.Parameter then
          HDifHor_in_internal = HDifHor;
        elseif HDifHorSou == Buildings.BoundaryConditions.Types.DataSource.Input then
          connect(HDifHor_in, HDifHor_in_internal);
        else
          connect(conDifHorRad.HOut, HDifHor_in_internal);
        end if;
        connect(HDifHor_in_internal, cheDifHorRad.HIn);
        connect(chePre.POut, weaBus.pAtm) annotation (Line(
            points={{181,70},{220,70},{220,5.55112e-16},{304,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheTotSkyCov.nOut, weaBus.nTot) annotation (Line(
            points={{181,-30},{220,-30},{220,5.55112e-16},{304,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheOpaSkyCov.nOut, weaBus.nOpa) annotation (Line(
            points={{181,-150},{220,-150},{220,5.55112e-16},{304,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheGloHorRad.HOut, weaBus.HGloHor) annotation (Line(
            points={{181,170},{220,170},{220,5.55112e-16},{304,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheDifHorRad.HOut, weaBus.HDifHor) annotation (Line(
            points={{181,130},{220,130},{220,5.55112e-16},{304,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheDirNorRad.HOut, weaBus.HDirNor) annotation (Line(
            points={{181,210},{220,210},{220,5.55112e-16},{304,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheCeiHei.ceiHeiOut, weaBus.celHei) annotation (Line(
            points={{181,-110},{220,-110},{220,5.55112e-16},{304,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheWinSpe.winSpeOut, weaBus.winSpe) annotation (Line(
            points={{181,-70},{220,-70},{220,5.55112e-16},{304,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheHorRad.HOut, weaBus.radHor) annotation (Line(
            points={{181,250},{220,250},{220,5.55112e-16},{304,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheWinDir.nOut, weaBus.winDir) annotation (Line(
            points={{181,-270},{280,-270},{280,5.55112e-16},{304,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheOpaSkyCov.nOut, TBlaSky.nOpa) annotation (Line(
            points={{181,-150},{220,-150},{220,-213},{238,-213}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(cheHorRad.HOut, TBlaSky.radHor) annotation (Line(
            points={{181,250},{220,250},{220,-218},{238,-218}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(TBlaSky.TBlaSky, weaBus.TBlaSky) annotation (Line(
            points={{261,-210},{280,-210},{280,0},{292,0},{292,5.55112e-16},{304,
                5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(simTim.y, weaBus.cloTim) annotation (Line(
            points={{-159,6.10623e-16},{34.75,6.10623e-16},{34.75,0},{124.5,0},{124.5,
                5.55112e-16},{304,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(simTim.y, add.u2) annotation (Line(
            points={{-159,6.10623e-16},{-150,6.10623e-16},{-150,164},{-142,164}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(con30mins.y, add.u1) annotation (Line(
            points={{-159,202},{-150,202},{-150,176},{-142,176}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(add.y, conTim1.simTim) annotation (Line(
            points={{-119,170},{-112,170}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(conTim1.calTim, datRea1.u) annotation (Line(
            points={{-89,170},{-82,170}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(simTim.y, locTim.cloTim) annotation (Line(
            points={{-159,6.10623e-16},{-150,6.10623e-16},{-150,-150},{-122,-150}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(simTim.y, conTim.simTim) annotation (Line(
            points={{-159,6.10623e-16},{-150,6.10623e-16},{-150,-30},{-122,-30}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(conTim.calTim, datRea.u) annotation (Line(
            points={{-99,-30},{-82,-30}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(simTim.y, eqnTim.nDay) annotation (Line(
            points={{-159,6.10623e-16},{-150,6.10623e-16},{-150,-110},{-122,-110}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(eqnTim.eqnTim, solTim.equTim) annotation (Line(
            points={{-99,-110},{-88,-110},{-88,-124},{-82,-124}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(locTim.locTim, solTim.locTim) annotation (Line(
            points={{-99,-150},{-88,-150},{-88,-135.4},{-82,-135.4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(solTim.solTim, weaBus.solTim) annotation (Line(
            points={{-59,-130},{-20,-130},{-20,0},{284,0},{284,5.55112e-16},{304,
                5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(datRea.y[13], cheTotSkyCov.nIn) annotation (Line(
            points={{-59,-30},{158,-30}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(datRea.y[14], cheOpaSkyCov.nIn) annotation (Line(
            points={{-59,-30},{20,-30},{20,-150},{158,-150}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(datRea.y[16], cheCeiHei.ceiHeiIn) annotation (Line(
            points={{-59,-30},{20,-30},{20,-110},{158,-110}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(datRea.y[11], conWinDir.u) annotation (Line(
            points={{-59,-30},{20,-30},{20,-270},{118,-270}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(datRea1.y[1], conHorRad.HIn) annotation (Line(
            points={{-59,170},{20,170},{20,250},{118,250}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(conHorRad.HOut, cheHorRad.HIn) annotation (Line(
            points={{141,250},{158,250}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(cheTemDryBul.TOut, TBlaSky.TDryBul) annotation (Line(
            points={{181,-190},{220,-190},{220,-202},{238,-202}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(datRea.y[1], conTDryBul.u) annotation (Line(
            points={{-59,-30},{20,-30},{20,-190},{118,-190}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(datRea.y[2], conTDewPoi.u) annotation (Line(
            points={{-59,-30},{20,-30},{20,-230},{118,-230}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(conTDewPoi.y, cheTemDewPoi.TIn) annotation (Line(
            points={{141,-230},{158,-230}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(cheTemDewPoi.TOut, weaBus.TDewPoi) annotation (Line(
            points={{181,-230},{280,-230},{280,5.55112e-16},{304,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(TBlaSky.TDewPoi, cheTemDewPoi.TOut) annotation (Line(
            points={{238,-207},{220,-207},{220,-230},{181,-230}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(datRea1.y[3], conDirNorRad.HIn) annotation (Line(
            points={{-59,170},{20,170},{20,210},{118,210}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(conDirNorRad.HOut, cheDirNorRad.HIn) annotation (Line(
            points={{141,210},{158,210}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(datRea1.y[2], conGloHorRad.HIn) annotation (Line(
            points={{-59,170},{118,170}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(datRea1.y[4], conDifHorRad.HIn) annotation (Line(
            points={{-59,170},{20,170},{20,130},{118,130}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(conRelHum.relHumIn, datRea.y[3]) annotation (Line(
            points={{118,30},{20,30},{20,-30},{-59,-30}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(cheRelHum.relHumOut, weaBus.relHum) annotation (Line(
            points={{181,30},{280,30},{280,5.55112e-16},{304,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheTemDryBul.TOut, weaBus.TDryBul) annotation (Line(
            points={{181,-190},{280,-190},{280,5.55112e-16},{304,5.55112e-16}},
            color={0,0,127},
            smooth=Smooth.None), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        annotation (
          defaultComponentName="weaDat",
          Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-200,-200},{200,200}},
              initialScale=0.05), graphics={
              Rectangle(
                extent={{-200,-200},{200,200}},
                lineColor={0,0,127},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-162,270},{138,230}},
                textString="%name",
                lineColor={0,0,255}),
              Ellipse(
                extent={{-64,72},{80,-66}},
                lineColor={255,0,0},
                fillColor={255,0,0},
                fillPattern=FillPattern.Solid,
                lineThickness=1),
              Line(
                points={{6,116},{6,78}},
                color={255,0,0},
                smooth=Smooth.None,
                thickness=1),
              Line(
                points={{10,-78},{10,-116}},
                color={255,0,0},
                smooth=Smooth.None,
                thickness=1),
              Line(
                points={{0,19},{0,-19}},
                color={255,0,0},
                smooth=Smooth.None,
                thickness=1,
                origin={110,1},
                rotation=90),
              Line(
                points={{0,19},{0,-19}},
                color={255,0,0},
                smooth=Smooth.None,
                thickness=1,
                origin={-96,-1},
                rotation=90),
              Line(
                points={{25,10},{0,-19}},
                color={255,0,0},
                smooth=Smooth.None,
                thickness=1,
                origin={-76,55},
                rotation=90),
              Line(
                points={{25,10},{0,-19}},
                color={255,0,0},
                smooth=Smooth.None,
                thickness=1,
                origin={80,-83},
                rotation=90),
              Line(
                points={{102,82},{72,56}},
                color={255,0,0},
                smooth=Smooth.None,
                thickness=1),
              Line(
                points={{-58,-62},{-88,-88}},
                color={255,0,0},
                smooth=Smooth.None,
                thickness=1),
              Text(
                visible=(pAtmSou == Buildings.BoundaryConditions.Types.DataSource.Input),
                extent={{-190,216},{-164,184}},
                lineColor={0,0,127},
                textString="p"),
              Text(
                visible=(TDryBulSou == Buildings.BoundaryConditions.Types.DataSource.Input),
                extent={{-194,162},{-118,118}},
                lineColor={0,0,127},
                textString="TDryBul"),
              Text(
                visible=(relHumSou == Buildings.BoundaryConditions.Types.DataSource.Input),
                extent={{-190,92},{-104,66}},
                lineColor={0,0,127},
                textString="relHum"),
              Text(
                visible=(winSpeSou == Buildings.BoundaryConditions.Types.DataSource.Input),
                extent={{-196,44},{-110,2}},
                lineColor={0,0,127},
                textString="winSpe"),
              Text(
                visible=(winDirSou == Buildings.BoundaryConditions.Types.DataSource.Input),
                extent={{-192,-18},{-106,-60}},
                lineColor={0,0,127},
                textString="winDir"),
              Text(
                visible=(HGloHorSou == Buildings.BoundaryConditions.Types.DataSource.Input),
                extent={{-188,-82},{-98,-122}},
                lineColor={0,0,127},
                textString="HGloHor"),
              Text(
                visible=(HDifHorSou == Buildings.BoundaryConditions.Types.DataSource.Input),
                extent={{-192,-148},{-98,-172}},
                lineColor={0,0,127},
                textString="HDifHor")}),
          Documentation(info="<html>
<p>
This component reads TMY3 weather data (Wilcox and Marion, 2008) or user specified weather data. 
The parameter 
<code>lon</code> is the longitude of the weather station, and 
the parameter <code>timZone</code> is the time zone
relative to Greenwich Mean Time. 
By default, the reader obtains values for these parameters 
by scanning the TMY3 weather data file except the atmospheric pressure which use 101325 Pascals as default value.
</p>
This model has the option of using a constant value, using the data from the weather file, 
or from an input connector for the following variables: 
atmospheric pressure, relative humidity, dry bulb temperature, 
global horizontal radiation, diffuse horizontal radiation, wind direction and wind speed.
<p>
For instance, the atmospheric pressure is set to the parameter <code>pAtm = 101325</code> Pascals.
The parameter <code>pAtmSou</code> can be used to change the source that is used as the atmospheric pressure.
The input connector will be enabled if 
<code>pAtmSou = Buildings.BoundaryConditions.Types.DataSource.Input</code>.
The the weather file will be read if
<code>pAtmSou = Buildings.BoundaryConditions.Types.DataSource.File</code>.
</p>
<b>Note:</b> In HVAC systems, when the fan is off, changes in atmospheric pressure can cause small air flow rates
in the duct system due to change in pressure and hence in the mass of air that is stored
in air volumes (such as in fluid junctions or in the room model). 
This may increase computing time. Therefore, the default value for the atmospheric pressure
is set to a constant.
Furthermore, if the initial pressure of air volumes are different
from the atmospheric pressure, then fast pressure transients can happen in the first few seconds of the simulation.
This can cause numerical problems for the solver. To avoid this problem, set the atmospheric pressure to the
same value as the medium default pressure, which is typically set to the parameter <code>Medium.p_default</code>.
</p>
<h4>Implementation</h4>
<p>
To read weather data from the TMY3 weather data file, there are
two data readers in this model. One data reader obtains all data
except solar radiation, and the other data reader reads only the
solar radiation data, shifted by <i>30</i> minutes.
The reason for this time shift is as follows:
The TMY3 weather data file contains for solar radiation the 
\"...radiation received
on a horizontal surface during
the 60-minute period ending at
the timestamp.\"

Thus, as the figure below shows, a more accurate interpolation is obtained if 
time is shifted by <i>30</i> minutes prior to reading the weather data.   
</p>
<p align=\"center\">
<img src=\"modelica://Buildings/Resources/Images/BoundaryConditions/WeatherData/RadiationTimeShift.png\" border=\"1\">
</p>
<b>Note:</b>The data units of user specified input files should be SI units consistent with Modelica standard. 
For instance, the unit for the solar radiation should be <code>W/m2</code> and that for the wind direction should be <code>rad</code>.
<h4>References</h4>
<p>
<ul>
<li>
Wilcox S. and W. Marion. <i>Users Manual for TMY3 Data Sets</i>. 
Technical Report, NREL/TP-581-43156, revised May 2008.
</li>
</ul>
</p>
</html>
",       revisions="<html>
<ul>
<li>
November 29, 2011, by Michael Wetter:<br>
Fixed wrong display unit for <code>pAtm_in_internal</code> and 
made propagation of parameter final.
</li>
<li>
October 27, 2011, by Wangda Zuo:<br>
1. Added optional connectors for dry bulb temperature, relative humidity, wind speed, wind direction, global horizontal radiation, diffuse horizontal radiation.<br>
2. Separate the unit convertion for TMY3 data and data validity check. 
</li>
<li>
October 3, 2011, by Michael Wetter:<br>
Propagated value for sky temperature calculation to make it accessible as a parameter.
</li>
<li>
July 20, 2011, by Michael Wetter:<br>
Added the option to use a constant, an input signal or the weather file as the source
for the atmospheric pressure.
</li><li>
March 15, 2011, by Wangda Zuo:<br>
Delete the wet bulb temperature since it may cause numerical problem.
</li>
<li>
March 7, 2011, by Wangda Zuo:<br>
Added wet bulb temperature. Changed reader to read only needed columns. 
Added explanation for 30 minutes shift for radiation data.  
</li>
<li>
March 5, 2011, by Michael Wetter:<br>
Changed implementation to obtain longitude and time zone directly
from weather file.
</li>
<li>
June 25, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-200,-300},{300,
                  300}}), graphics));
      end ReaderTMY3;

      expandable connector Bus "Data bus that stores weather data"
        extends Modelica.Icons.SignalBus;

        annotation (
          defaultComponentName="weaBus",
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={Rectangle(
                extent={{-20,2},{22,-2}},
                lineColor={255,204,51},
                lineThickness=0.5)}),
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics),
          Documentation(info="<html>
<p>
This component is an expandable connector that is used to implement a bus that contains the weather data.
</p>
</html>
",       revisions="<html>
<ul>
<li>
June 25, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"));
      end Bus;

      package BaseClasses
      "Package with base classes for Buildings.BoundaryConditions.WeatherData"
        extends Modelica.Icons.BasesPackage;

        block CheckCeilingHeight
        "Ensures that the ceiling height is above a lower bound"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput ceiHeiIn(final quantity="Height", final unit=
                   "m") "Input ceiling height"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput ceiHeiOut(final quantity="Height",
              final unit="m") "Ceiling height"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          constant Modelica.SIunits.Height ceiHeiMin=0
          "Minimum allowed ceiling height";
        equation

          ceiHeiOut = Buildings.Utilities.Math.Functions.smoothMax(
            ceiHeiIn,
            ceiHeiMin,
            0.1);

          annotation (
            defaultComponentName="cheCeiHei",
            Documentation(info="<html>
<p>
This component ensures that the ceiling height is at least <i>0</i> meters.
</p>
</html>
",         revisions="<html>
<ul>
<li>
July 14, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-28,42},{26,-34}},
                  lineColor={0,0,255},
                  textString="m")}));
        end CheckCeilingHeight;

        block CheckRadiation "Ensure that the radiation is not smaller than 0"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput HIn(final quantity=
                "RadiantEnergyFluenceRate", final unit="W/m2")
          "Input radiation"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput HOut(final quantity=
                "RadiantEnergyFluenceRate", final unit="W/m2") "Radiation"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));

          constant Modelica.SIunits.RadiantEnergyFluenceRate HMin=0.0001
          "Minimum value for radiation";
        equation

          HOut = Buildings.Utilities.Math.Functions.smoothMax(
            x1=HIn,
            x2=HMin,
            deltaX=HMin/10);
          annotation (
            defaultComponentName="cheRad",
            Documentation(info="<html>
<p>
This component ensures that the radiation is not smaller than 0. 
Modelica Table will interpolate data when it reads the data from a file.
Thus, it is possible to generate negative value due to the interpolation.
</p>
</html>
",         revisions="<html>
<ul>
<li>
October 27, 2011, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-24,44},{30,-32}},
                  lineColor={0,0,255},
                  textString="H")}));
        end CheckRadiation;

        block CheckRelativeHumidity "Check the validity of relative humidity"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput relHumIn(final unit="1")
          "Input relative humidity"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput relHumOut(final unit="1")
          "Relative humidity"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          constant Real delta=0.01 "Smoothing parameter";
      protected
          constant Real relHumMin=delta "Lower bound";
          constant Real relHumMax=1 - delta "Upper bound";

        equation
          relHumOut = Buildings.Utilities.Math.Functions.smoothLimit(
            relHumIn,
            relHumMin,
            relHumMax,
            delta/10);
          annotation (
            defaultComponentName="cheRelHum",
            Documentation(info="<html>
<p>
This component constrains the value of relative humidity to a range of <i>[0, 1]</i>.
</p>
</html>
",         revisions="<html>
<ul>
<li>
October 27, 2011, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Bitmap(extent={{-56,52},{62,-42}}, fileName=
                      "modelica://Buildings/Resources/Images/Utilities/IO/WeatherData/BaseClasses/RelativeHumidity.png")}));
        end CheckRelativeHumidity;

        block CheckPressure
        "Ensures that the interpolated pressure is between prescribed bounds"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput PIn(final quantity="Pressure", final unit=
                   "Pa") "Input pressure"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput POut(final quantity="Pressure", final unit=
                   "Pa") "Atmospheric pressure"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          constant Modelica.SIunits.Pressure PMin=3100
          "Minimum allowed pressure";
          constant Modelica.SIunits.Pressure PMax=120000
          "Maximum allowed pressure";
        equation
          assert(PIn > PMin, "Pressure out of bounds.\n" + "   PIn = " + String(PIn));
          assert(PIn < PMax, "Pressure out of bounds.\n" + "   PIn = " + String(PIn));
          POut = PIn;

          annotation (
            defaultComponentName="chePre",
            Documentation(info="<html>
<p>
This component ensures that the interpolated pressure is between <i>31,000</i> Pa and <i>120,000</i> Pa.
</p>
</html>
",         revisions="<html>
<ul>
<li>
July 14, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-28,42},{26,-34}},
                  lineColor={0,0,255},
                  textString="P")}));
        end CheckPressure;

        block CheckSkyCover "Constrains the sky cover to [0, 1]"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput nIn "Input sky cover [0, 10]"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput nOut(unit="1")
          "Sky cover [0, 10]"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));

          constant Real delta=0.01 "Smoothing parameter";
      protected
          constant Real nMin=delta "Lower bound";
          constant Real nMax=10 - delta "Upper bound";
        equation
          nOut = Buildings.Utilities.Math.Functions.smoothLimit(
            nIn,
            nMin,
            nMax,
            delta/10)/10;
          annotation (
            defaultComponentName="cheSkyCov",
            Documentation(info="<html>
<p>
This component constrains the interpolated sky cover between <i>0</i> and <i>10</i>.
</p>
</html>
",         revisions="<html>
<ul>
<li>
July 14, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-34,56},{46,-48}},
                  lineColor={0,0,255},
                  textString="Sky")}));
        end CheckSkyCover;

        block CheckTemperature "Check the validity of temperature data"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput TIn(
            final quantity="Temperature",
            final unit="K",
            displayUnit="degC") "Input Temperature"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput TOut(
            final quantity="Temperature",
            final unit="K",
            displayUnit="degC") "Output temperature"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));

          parameter Modelica.SIunits.Temperature TMin(displayUnit="degC") = 203.15
          "Minimum allowed temperature";
          parameter Modelica.SIunits.Temperature TMax(displayUnit="degC") = 343.15
          "Maximum allowed temperature";

        equation
          TOut = TIn;
          assert(TOut > TMin, "Temperature out of bounds.\n" + "   TOut = " + String(
            TOut));
          assert(TOut < TMax, "Temperature out of bounds.\n" + "   TOut = " + String(
            TOut));

          annotation (
            defaultComponentName="cheTem",
            Documentation(info="<html>
<p>
This component checks the value of temperature. 
If the temperature is outside <code>TMin</code> and <code>TMax</code>, 
the simulation will stop with an error.
</p>
</html>
",         revisions="<html>
<ul>
<li>
October 27, 2011, by Wangda Zuo:<br>
Delete the unit convertion part and name it from ConvertTemperature to CheckTemperature.
</li>
<li>
March 23, 2011, by Michael Wetter:<br>
Set <code>displayUnit</code> argument for temperature output signal.
</li>
<li>
July 08, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{42,44},{-38,-36}},
                  lineColor={0,0,0},
                  textString="T")}));
        end CheckTemperature;

        block CheckWindDirection
        "Constrains the wind direction to [0, 2*pi] degree"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput nIn(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") "Input wind direction"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput nOut(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") "Wind direction"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));

          constant Real delta=0.01 "Smoothing parameter";
      protected
          constant Real nMin=0 "Lower bound";
          constant Real nMax=2*Modelica.Constants.pi "Upper bound";
        equation

          nOut = Buildings.Utilities.Math.Functions.smoothLimit(
            nIn,
            nMin,
            nMax,
            delta/10);
          annotation (
            defaultComponentName="cheWinDir",
            Documentation(info="<html>
<p>
This component constrains the interpolated wind direction between <i>0</i> and <i>360</i> degree.
</p>
</html>
",         revisions="<html>
<ul>
<li>
October 27, 2011, by Wangda Zuo:<br>
Delete the unit convertion part since it will be done outside.
</li>
<li>
July 14, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics));
        end CheckWindDirection;

        block CheckWindSpeed "Ensures that the wind speed is non-negative"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput winSpeIn(final quantity="Velocity",
              final unit="m/s") "Input wind speed"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput winSpeOut(final quantity="Velocity",
              final unit="m/s") "Wind speed"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          constant Modelica.SIunits.Velocity winSpeMin=1e-6
          "Minimum allowed wind speed";

        equation
          // Modelica Table will interpolate data when it reads the weather data file.
          // It can generate negative values due to the interpolation.
          winSpeOut = Buildings.Utilities.Math.Functions.smoothMax(
            x1=winSpeIn,
            x2=winSpeMin,
            deltaX=winSpeMin/10);

          annotation (
            defaultComponentName="cheWinSpe",
            Documentation(info="<html>
<p>
This component ensures that the wind speed is non-negative.
</p>
</html>
",         revisions="<html>
<ul>
<li>
July 14, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-28,42},{26,-34}},
                  lineColor={0,0,255},
                  textString="m/s")}));
        end CheckWindSpeed;

        block ConvertRadiation
        "Convert the unit of solar radiation received from the TMY3 data file"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput HIn(final unit="W.h/m2")
          "Input radiation"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput HOut(final quantity=
                "RadiantEnergyFluenceRate", final unit="W/m2") "Radiation"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));

      protected
          constant Modelica.SIunits.Time Hou=3600 "1 hour";

        equation
          HOut = HIn/Modelica.SIunits.Conversions.to_hour(Hou);
          annotation (
            defaultComponentName="conRad",
            Documentation(info="<html>
<p>
The TMY3 data for solar radiation is the radiation accumulated in one hour. Thus, it used a unit of <code>Wh/m2</code>.
This component converts <code>Wh/m2</code> to <code>W/m2</code> that is the standard unit in Modelica.
</p>
</html>
",         revisions="<html>
<ul>
<li>
October 27, 2011, by Wangda Zuo:<br>
Add the unit conversion and delete the data validity check.
</li>
<li>
July 14, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-24,44},{30,-32}},
                  lineColor={0,0,255},
                  textString="H")}));
        end ConvertRadiation;

        block ConvertRelativeHumidity
        "Convert the relative humidity from percentage to real"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput relHumIn(unit="1")
          "Value of relative humidity in percentage"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput relHumOut(unit="1")
          "Relative humidity between 0 and 1"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          relHumOut = relHumIn/100;
          annotation (
            defaultComponentName="conRelHum",
            Documentation(info="<html>
<p>
This component converts the relative humidity from percentage to real.
Input is the relative humidity in percentage, as this is the data
format that is used in the Typical Meteorological Year weather data.
</p>
</html>
",         revisions="<html>
<ul>
<li>
October 27, 2011, by Wangda Zuo:<br>
Separate the checking function to CheckRelativeHumidity.
</li>
<li>
July 14, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Bitmap(extent={{-56,52},{62,-42}}, fileName=
                      "modelica://Buildings/Resources/Images/Utilities/IO/WeatherData/BaseClasses/RelativeHumidity.png")}));
        end ConvertRelativeHumidity;

        block ConvertTime
        "Converts the simulation time to calendar time in scale of 1 year (365 days)"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput simTim(final quantity="Time", final unit=
               "s") "Simulation time"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput calTim(final quantity="Time", final
              unit="s") "Calendar time"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));

      protected
          constant Modelica.SIunits.Time year=31536000
          "Number of seconds in a year";
          discrete Modelica.SIunits.Time tStart "Start time of period";
          //Integer count "Period count";

        initial algorithm
          tStart := integer(simTim/year)*year;
        equation
          when simTim - pre(tStart) > year then
            tStart = integer(simTim/year)*year;
          end when;
          calTim = simTim - tStart;
          annotation (
            defaultComponentName="conTim",
            Documentation(info="<html>
<p>
This component converts the simulation time to calendar time in a scale of 1 year (365 days).
</p>
</html>
",         revisions="<html>
<ul>
<li>
September 27, 2011, by Wangda Zuo, Michael Wetter:<br>
Modify it to convert negative value of time. 
Use the when-then to allow dymola differentiating this model when conducting index reduction which is not allowed in previous implementation.
</li>
<li>
February 27, 2011, by Wangda Zuo:<br>
Renamed the component.
</li>
<li>
July 08, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Text(
                  extent={{-98,6},{-74,-4}},
                  lineColor={0,0,127},
                  textString="simTim"),
                Text(
                  extent={{74,6},{98,-4}},
                  lineColor={0,0,127},
                  textString="calTim"),
                Bitmap(extent={{-50,60},{52,-60}}, fileName=
                      "modelica://Buildings/Resources/Images/Utilities/IO/WeatherData/BaseClasses/calendar.png")}));
        end ConvertTime;

        block EquationOfTime "Equation of time"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput nDay(quantity="Time", unit="s")
          "Zero-based day number in seconds (January 1=0, January 2=86400)"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput eqnTim(
            final quantity="Time",
            final unit="s",
            displayUnit="min") "Equation of time"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      protected
          Real Bt;
        equation
          Bt = Modelica.Constants.pi*((nDay + 86400)/86400 - 81)/182
          "Our unit is s instead of day in (A.4.2b)";
          eqnTim = 60*(9.87*Modelica.Math.sin(2*Bt) - 7.53*Modelica.Math.cos(Bt) - 1.5*
            Modelica.Math.sin(Bt)) "Our unit is s instead of min in (A.4.2a)";
          annotation (
            defaultComponentName="eqnTim",
            Documentation(info="<html>
<p>
This component computes the difference between solar noon and noon of local civic time.
</p>
</html>
",         revisions="<html>
<ul>
<li>
May 13, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-58,38},{38,-24}},
                  lineColor={0,0,255},
                  textString="t"),
                Text(
                  extent={{-6,4},{52,-24}},
                  lineColor={0,0,255},
                  textString="equ")}));
        end EquationOfTime;

        block LocalCivilTime "Converts the clock time to local civil time."
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput cloTim(final quantity="Time", final unit=
               "s") "Clock time"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          parameter Modelica.SIunits.Time timZon(displayUnit="h") "Time zone";
          parameter Modelica.SIunits.Angle lon(displayUnit="deg") "Longitude";
          Modelica.Blocks.Interfaces.RealOutput locTim(final quantity="Time", final unit=
                   "s") "Local civil time"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));

        equation
          locTim = cloTim - timZon + lon*43200/Modelica.Constants.pi;

          annotation (
            defaultComponentName="locTim",
            Documentation(info="<html>
<p>
This component converts the clock time to local civil time. 
The parameter <code>timZon</code> represents the time zone of the facility  (relative to Greenwich Mean Time or the 0th meridian). Time zones west of GMT (e.g. North America) are represented as negative; 
east of GMT as positive. Fraction of hours are represented in decimals (e.g. for <i>6:30</i>, use <i>6.5</i>).
</p>
<p>
The formula is based on Michael Wetter's thesis (A4.1):<pre>
  locTim = greTim + (lon*180/pi)*86400/360 = cloTim - timZon + lon*43200/pi 
</pre>
</p>
</html>
",         revisions="<html>
<ul>
<li>
February 27, 2011, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-98,6},{-60,-6}},
                  lineColor={0,0,127},
                  textString="cloTim"), Text(
                  extent={{74,6},{98,-4}},
                  lineColor={0,0,127},
                  textString="calTim")}));
        end LocalCivilTime;

        block SolarTime "Solar time"
          extends Modelica.Blocks.Interfaces.BlockIcon;
      public
          Modelica.Blocks.Interfaces.RealInput locTim(quantity="Time", unit="s")
          "Local time"   annotation (Placement(transformation(extent={{-140,-74},{-100,
                    -34}}), iconTransformation(extent={{-140,-74},{-100,-34}})));
          Modelica.Blocks.Interfaces.RealInput equTim(quantity="Time", unit="s")
          "Equation of time"   annotation (Placement(transformation(extent={{-140,40},{
                    -100,80}}), iconTransformation(extent={{-140,40},{-100,80}})));
          Modelica.Blocks.Interfaces.RealOutput solTim(
            final quantity="Time",
            final unit="s",
            displayUnit="s") "Solar time"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        algorithm
          solTim := locTim + equTim "Our unit is s in stead of h in (A.4.3)";

          annotation (
            defaultComponentName="solTim",
            Documentation(info="<html>
<p>
This component computes the local solar time.
</p>
</html>
",         revisions="<html>
<ul>
<li>
Feb. 16, 2010, by Michael Wetter:<br>
Removed section that limits solar time to 
<code>0 &le; solTim &le; 86400</code> as this triggers
events, and is not needed because solar time is used in
trigonometric functions only.
</li>
<li>
May 13, 2010, by Wangda Zuo:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-54,38},{42,-24}},
                  lineColor={0,0,255},
                  textString="t"),
                Text(
                  extent={{-4,4},{52,-24}},
                  lineColor={0,0,255},
                  textString="sol"),
                Text(
                  extent={{-94,66},{-42,50}},
                  lineColor={0,0,127},
                  textString="equTim"),
                Text(
                  extent={{-96,-44},{-44,-60}},
                  lineColor={0,0,127},
                  textString="locTim")}));
        end SolarTime;

        function getHeaderElementTMY3
        "Gets an element from the header of a TMY3 weather data file"
         input String filNam "Name of weather data file"
         annotation (Dialog(
                __Dymola_loadSelector(filter="Weather files (*.mos)", caption=
                    "Select weather file")));
         input String start "Start of the string that contains the elements";
         input String name = "longitude"
          "Name of data element, used in error reporting";
         input Integer position(min=1)
          "Position of the element on the line that contains 'start'";
         output String element
          "Element at position 'pos' of the line that starts with 'start'";
      protected
         String lin "Line that is used in parser";
         Integer iLin "Line number";
         Integer index "Index of string #LOCATION";
         Integer staInd "Start index used when parsing a real number";
         Integer nexInd "Next index used when parsing a real number";
         Boolean found "Flag, true if #LOCATION has been found";
         Boolean EOF "Flag, true if EOF has been reached";
         String fouDel "Found delimiter";
        algorithm
          // Get line that starts with 'start'
          iLin :=0;
          EOF :=false;
          while (not EOF) and (index == 0) loop
            iLin:=iLin + 1;
            (lin, EOF) :=Modelica.Utilities.Streams.readLine(fileName=filNam,
              lineNumber=iLin);
            index :=Modelica.Utilities.Strings.find(
              string=lin,
              searchString=start,
              startIndex=1,
              caseSensitive=false);
          end while;
          assert(not EOF, "Error: Did not find '" + start + "' when scanning the weather file."
                              + "\n   Check for correct weather file syntax.");
          // Loop over the tokens until the position is reached
          nexInd :=1;
          for i in 1:position-1 loop
          nexInd :=Modelica.Utilities.Strings.find(
              string=lin,
              searchString=  ",",
              startIndex=nexInd+1);
           assert(nexInd > 0, "Error when scanning weather file. Not enough tokens to find " + name + "."
                 + "\n   Check for correct file syntax." + "\n   The scanned line is '" +
                lin + "'.");
          end for;
          staInd := nexInd;
          // Find the next delimiter
          nexInd :=Modelica.Utilities.Strings.find(
              string=lin,
              searchString=  ",",
              startIndex=nexInd+1);
          assert(nexInd > 0, "Error when scanning weather file. Not enough tokens to find " + name + "."
                 + "\n   Check for correct file syntax." + "\n   The scanned line is '" +
                 lin + "'.");
          // Get the element
          element :=Modelica.Utilities.Strings.substring(lin, startIndex=staInd+1, endIndex=nexInd-1);
          annotation (Inline=false,
          Documentation(info="<html>
This function scans the weather data file for a line that starts with the string <pre>
start
</pre>
where <code>start</code> is a parameter.
When this line is found, the function returns the element at the position number
<code>position</code>, where <code>position</code> is a parameter.
A comma is used as the delimiter of the elements.
</html>",         revisions="<html>
<ul>
<li>
March 5, 2011, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end getHeaderElementTMY3;

        function getLongitudeTMY3
        "Gets the longitude from a TMY3 weather data file"
         input String filNam "Name of weather data file"
         annotation (Dialog(
                __Dymola_loadSelector(filter="Weather files (*.mos)", caption=
                    "Select weather file")));
         output Modelica.SIunits.Angle lon "Longitude from the weather file";
      protected
         Integer nexInd "Next index, used for error handling";
         String element "String representation of the returned element";
        algorithm
          element :=
            Buildings.BoundaryConditions.WeatherData.BaseClasses.getHeaderElementTMY3(
              filNam=filNam,
              start="#LOCATION",
              name=  "longitude",
              position=8);
           (nexInd, lon) :=Modelica.Utilities.Strings.Advanced.scanReal(
            string=element,
            startIndex=1,
            unsigned=false);
           assert(nexInd > 1, "Error when converting the longitude '" +
                              element + "' from a String to a Real.");
           // Convert from degree to rad
           lon :=lon*Modelica.Constants.pi/180;
           // Check if longitude is valid
           assert(abs(lon) < 2*Modelica.Constants.pi,
               "Wrong value for longitude. Received lon = " +
               String(lon) + " (= " + String(lon*180/Modelica.Constants.pi) + " degrees).");

          annotation (Documentation(info="<html>
This function returns the longitude of the TMY3 weather data file.
</html>",         revisions="<html>
<ul>
<li>
March 5, 2011, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end getLongitudeTMY3;

        function getTimeZoneTMY3
        "Gets the time zone from a TMY3 weather data file"
         input String filNam "Name of weather data file"
         annotation (Dialog(
                __Dymola_loadSelector(filter="Weather files (*.mos)", caption=
                    "Select weather file")));
         output Modelica.SIunits.Time timZon "Time zone from the weather file";
      protected
         Integer nexInd "Next index, used for error handling";
         String element "String representation of the returned element";
        algorithm
          element :=
            Buildings.BoundaryConditions.WeatherData.BaseClasses.getHeaderElementTMY3(
              filNam=filNam,
              start="#LOCATION",
              name=  "longitude",
              position=9);
           (nexInd, timZon) :=Modelica.Utilities.Strings.Advanced.scanReal(
            string=element,
            startIndex=1,
            unsigned=false);
           assert(nexInd > 1, "Error when converting the time zone '" +
                              element + "' from a String to a Real.");
           timZon :=timZon*3600;
           // Check if time zone is valid
           assert(abs(timZon) < 24*3600,
               "Wrong value for time zone. Received timZon = " +
               String(timZon) + " (= " + String(timZon/3600) + " hours).");

          annotation (Documentation(info="<html>
This function returns the time zone of the TMY3 weather data file.
</html>",         revisions="<html>
<ul>
<li>
March 5, 2011, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end getTimeZoneTMY3;
      annotation (preferedView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.BoundaryConditions.WeatherData\">Buildings.BoundaryConditions.WeatherData</a>.
</p>
</html>"));
      end BaseClasses;
    annotation (preferedView="info",
    Documentation(info="<html>
This package contains models to read weather data. It also contains
an expandable connector called <code>Bus</code> that
is used in the library to provide weather data to the different models.
</html>"));
    end WeatherData;

    package Types "Package with type definitions"

      type DataSource = enumeration(
        File "Use data from file",
        Parameter "Use parameter",
        Input "Use input connector") "Enumeration to define data source"
            annotation(Documentation(info="<html>
<p>
Enumeration to define the data source used in the weather data reader.
</p>
</html>",     revisions=
              "<html>
<ul>
<li>
July 20, 2011, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));

      type SkyTemperatureCalculation = enumeration(
        HorizontalRadiation "Use horizontal irradiation",
        TemperaturesAndSkyCover
          "Use dry-bulb and dew-point temperatures and sky cover")
      "Enumeration for computation of sky temperature"   annotation (Documentation(
            info =                "<html>
<p>
Enumeration to define the method used to compute the sky temperature.
</p>
</html>",     revisions=
              "<html>
<ul>
<li>
October 3, 2011, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
    annotation (preferedView="info", Documentation(info="<html>
This package contains type definitions.
</html>"));
    end Types;
  annotation (preferedView="info",
  Documentation(info="<html>
This package contains models to compute boundary conditions such as weather data. 
For models that set boundary conditions for fluid flow systems, 
see
<a href=\"modelica://Buildings.Fluid.Sources\">
Buildings.Fluid.Sources</a>.
</html>"));
  end BoundaryConditions;

  package Controls "Package with models for controls"
    extends Modelica.Icons.Package;

    package Continuous "Package with models for discrete time controls"
      extends Modelica.Icons.VariantsPackage;

      block LimPID
      "P, PI, PD, and PID controller with limited output, anti-windup compensation and setpoint weighting"
        extends Modelica.Blocks.Continuous.LimPID(
          addP(k1=revAct*wp, k2=-revAct),
          addD(k1=revAct*wd, k2=-revAct),
          addI(k1=revAct, k2=-revAct),
          yMin=0,
          yMax=1);

        parameter Boolean reverseAction = false
        "Set to true for throttling the water flow rate through a cooling coil controller";
    protected
        parameter Real revAct = if reverseAction then -1 else 1;
        annotation (
      defaultComponentName="conPID",
      Documentation(info="<html>
This model is identical to 
<a href=\"Modelica:Modelica.Blocks.Continuous.LimPID\">
Modelica.Blocks.Continuous.LimPID</a> except
that it can be configured to have a reverse action.
</P>
<p>
If the parameter <code>reverseAction=false</code> (the default),
then <code>u_m &lt; u_s</code> increases the controller output, 
otherwise the controller output is decreased.
Thus, 
<ul>
<li>
for a heating coil with a two-way valve, set <code>reverseAction = false</code>,
</li>
<li>
for a cooling coils with a two-way valve, set <code>reverseAction = true</code>.
</li>
</ul>
</html>",
      revisions="<html>
<ul>
<li>
February 24, 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),       Icon(graphics={
              Rectangle(
                extent={{-6,-20},{66,-66}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.P),
                extent={{-32,-22},{68,-62}},
                lineColor={0,0,0},
                textString="P",
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175}),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.PI),
                extent={{-28,-22},{72,-62}},
                lineColor={0,0,0},
                textString="PI",
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175}),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.PD),
                extent={{-16,-22},{88,-62}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175},
                textString="P D"),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.PID),
                extent={{-14,-22},{86,-62}},
                lineColor={0,0,0},
                textString="PID",
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175})}));
      end LimPID;
    annotation (preferedView="info", Documentation(info="<html>
This package contains components models for continuous time controls.
For additional models, see also 
<a href=\"Modelica:Modelica.Blocks.Continuous\">
Modelica.Blocks.Discrete</a>.
</html>"));
    end Continuous;

    package SetPoints "Package with models for control set points"
      extends Modelica.Icons.VariantsPackage;

      block OccupancySchedule "Occupancy schedule with look-ahead"
        extends Modelica.Blocks.Interfaces.BlockIcon;

        parameter Real occupancy[:]=3600*{7, 19}
        "Occupancy table, each entry switching occupancy on or off";
        parameter Boolean firstEntryOccupied = true
        "Set to true if first entry in occupancy denotes a changed from unoccupied to occupied";
        parameter Modelica.SIunits.Time startTime = 0
        "Start time of periodicity";
        parameter Modelica.SIunits.Time endTime =   86400
        "End time of periodicity";

        Modelica.Blocks.Interfaces.RealOutput tNexNonOcc
        "Time until next non-occupancy"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        Modelica.Blocks.Interfaces.RealOutput tNexOcc
        "Time until next occupancy"
          annotation (Placement(transformation(extent={{100,50},{120,70}})));
        Modelica.Blocks.Interfaces.BooleanOutput occupied
        "Outputs true if occupied at current time"
          annotation (Placement(transformation(extent={{100,-70},{120,-50}})));

    protected
        final parameter Modelica.SIunits.Time period = endTime-startTime;
        final parameter Integer nRow = size(occupancy,1);

        output Integer nexStaInd "Next index when occupancy starts";
        output Integer nexStoInd "Next index when occupancy stops";

        output Integer iPerSta
        "Counter for the period in which the next occupancy starts";
        output Integer iPerSto
        "Counter for the period in which the next occupancy stops";
        output Modelica.SIunits.Time schTim
        "Time in schedule (not exceeding max. schedule time)";
        output Modelica.SIunits.Time tMax "Maximum time in schedule";
        output Modelica.SIunits.Time tOcc "Time when next occupancy starts";
        output Modelica.SIunits.Time tNonOcc
        "Time when next non-occupancy starts";
      initial algorithm
        // Check parameters for correctness
       assert(mod(nRow, 2) < 0.1,
         "The parameter \"occupancy\" must have an even number of elements.\n");
       assert(startTime < occupancy[1],
         "The parameter \"startTime\" must be smaller than the first element of \"occupancy\"."
         + "\n   Received startTime    = " + String(startTime)
         + "\n            occupancy[1] = " + String(occupancy[1]));
       assert(endTime > occupancy[nRow],
         "The parameter \"endTime\" must be greater than the last element of \"occupancy\"."
         + "\n   Received endTime      = " + String(endTime)
         + "\n            occupancy[" + String(nRow) +
           "] = " + String(occupancy[nRow]));
        for i in 1:nRow-1 loop
          assert(occupancy[i] < occupancy[i+1],
            "The elements of the parameter \"occupancy\" must be strictly increasing.");
        end for;
       // Initialize variables
       // if the firstEntryOccupied == false, then set the current time to the
       // the time when occupancy starts.
       tOcc    :=if firstEntryOccupied then occupancy[1] else time;
       tNonOcc :=if firstEntryOccupied then time else occupancy[1];

       iPerSta   := 0;
       iPerSto   := 0;
       nexStaInd := if firstEntryOccupied then 1 else 2;
       nexStoInd := if firstEntryOccupied then 2 else 1;
       occupied := not firstEntryOccupied;
       tOcc    := occupancy[nexStaInd];
       tNonOcc := occupancy[nexStoInd];
      algorithm
        assert(startTime < endTime, "Wrong parameter values.");
        tMax :=endTime;
        schTim :=startTime + mod(time-startTime, period);

        // Changed the index that computes the time until the next occupancy
        when time >= pre(occupancy[nexStaInd])+ iPerSta*period then
          nexStaInd :=nexStaInd + 2;
          occupied := not occupied;
          // Wrap index around
          if nexStaInd > nRow then
             nexStaInd := if firstEntryOccupied then 1 else 2;
             iPerSta := iPerSta + 1;
          end if;
          tOcc := occupancy[nexStaInd] + iPerSta*(period);
        end when;

        // Changed the index that computes the time until the next non-occupancy
        when time >= pre(occupancy[nexStoInd])+ iPerSto*period then
          nexStoInd :=nexStoInd + 2;
          occupied := not occupied;
          // Wrap index around
          if nexStoInd > nRow then
             nexStoInd := if firstEntryOccupied then 2 else 1;
             iPerSto := iPerSto + 1;
          end if;
          tNonOcc := occupancy[nexStoInd] + iPerSto*(period);
        end when;

       tNexOcc    := tOcc-time;
       tNexNonOcc := tNonOcc-time;
        annotation (
          Icon(graphics={
              Line(
                points={{-62,-68},{-38,-20},{-14,-70}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-38,-20},{-38,44}},
                color={0,0,255},
                smooth=Smooth.None),
              Ellipse(extent={{-54,74},{-22,44}}, lineColor={0,0,255}),
              Line(
                points={{-66,22},{-38,36}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-38,36},{-6,20}},
                color={0,0,255},
                smooth=Smooth.None),
              Text(
                extent={{34,74},{90,50}},
                lineColor={0,0,255},
                textString="occupancy"),
              Text(
                extent={{32,16},{92,-16}},
                lineColor={0,0,255},
                textString="non-occupancy"),
              Text(
                extent={{34,-44},{94,-76}},
                lineColor={0,0,255},
                textString="occupied")}),
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics),
      defaultComponentName="occSch",
      Documentation(info="<html>
<p>
This model outputs whether the building is currently occupied,
and how long it will take until the next time when the building 
will be occupied or non-occupied.
The latter may be used, for example, to start a ventilation system
half an hour before occupancy starts in order to ventilate the room.
</p>
<p>
The occupancy is defined by a time schedule of the form
<pre>
  occupancy = 3600*{7, 12, 14, 19}
</pre>
This indicates that the occupancy is from <i>7:00</i> until <i>12:00</i>
and from <i>14:00</i> to <i>19:00</i>. This will be repeated periodically.
The parameters <code>startTime<code> and <code>endTime</code> define the periodicity.
</p>
</html>",       revisions="<html>
<ul>
<li>
April 2, 2009, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
      end OccupancySchedule;
    annotation (preferedView="info", Documentation(info="<html>
This package contains components models to compute set points of control systems.
For additional models, see also 
<a href=\"Modelica:Modelica.Blocks.Continuous\">
Modelica.Blocks.Continuous</a>.
</html>"));
    end SetPoints;
  annotation (preferedView="info", Documentation(info="<html>
This package contains components models for controls.
For additional models, see also 
<a href=\"Modelica:Modelica.Blocks\">
Modelica.Blocks</a>.
</html>"));
  end Controls;

  package Fluid "Package with models for fluid flow systems"
    extends Modelica.Icons.Package;

    package Actuators "Package with actuator models such as valves and dampers"
      extends Modelica.Icons.VariantsPackage;

      package Dampers "Package with air damper models"
        extends Modelica.Icons.VariantsPackage;

        model VAVBoxExponential
        "VAV box with a fixed resistance plus a damper model withe exponential characteristics"
          extends
          Buildings.Fluid.Actuators.BaseClasses.PartialDamperExponential(
          dp(nominal=dp_nominal),
          final kFixed=sqrt(kResSqu));
          parameter Boolean dp_nominalIncludesDamper = true
          "set to true if dp_nominal includes the pressure loss of the open damper"
                                                      annotation(Dialog(group = "Nominal condition"));
      protected
          parameter Modelica.SIunits.Pressure dpDamOpe_nominal = k1*m_flow_nominal^2/2/Medium.density(sta0)/A^2
          "Pressure drop of fully open damper at nominal flow rate";
          parameter Real kResSqu(unit="kg.m", fixed=false)
          "Resistance coefficient for fixed resistance element";
        initial equation
          kResSqu = if dp_nominalIncludesDamper then
               m_flow_nominal^2 / (dp_nominal-dpDamOpe_nominal) else
               m_flow_nominal^2 / dp_nominal;
          assert(kResSqu > 0,
                 "Wrong parameters in damper model: dp_nominal < dpDamOpe_nominal"
                  + "\n  dp_nominal = "       + String(dp_nominal)
                  + "\n  dpDamOpe_nominal = " + String(dpDamOpe_nominal));
           annotation (
        defaultComponentName="vavDam",
        Documentation(info="<html>
<p>
Model of two resistances in series. One resistance has a fixed flow coefficient, the
other resistance is an air damper whose flow coefficient is an exponential function of the opening angle.
</p>
<p>
If <code>dp_nominalIncludesDamper=true</code>, then the parameter <code>dp_nominal</code>
is equal to the pressure drop of the damper plus the fixed flow resistance at the nominal
flow rate.
If <code>dp_nominalIncludesDamper=false</code>, then <code>dp_nominal</code>
does not include the flow resistance of the air damper.
</p>
</html>",         revisions="<html>
<ul>
<li>
April 13, 2010 by Michael Wetter:<br>
Added <code>noEvent</code> to guard evaluation of the square root
for negative numbers during the solver iterations.
</li>
<li>
June 10, 2008 by Michael Wetter:<br>
Introduced new partial base class, 
<a href=\"modelica://Buildings.Fluid.Actuators.BaseClasses.PartialDamperExponential\">
PartialDamperExponential</a>.
</li>
<li>
September 11, 2007 by Michael Wetter:<br>
Redefined <code>kRes</code>, now the pressure drop of the fully open damper is subtracted from the fixed resistance.
<li>
February 24, 2010 by Michael Wetter:<br>
Added parameter <code>dp_nominalIncludesDamper</code>.
<li>
July 27, 2007 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),         Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                    {100,100}}), graphics={
                Rectangle(
                  extent={{-100,22},{100,-24}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={0,127,255}),
                Rectangle(
                  extent={{-80,40},{80,-40}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={0,127,255}),
                Text(
                  extent={{-110,-34},{12,-100}},
                  lineColor={0,0,255},
                  textString="dp_nominal=%dp_nominal"),
                Text(
                  extent={{-102,-76},{10,-122}},
                  lineColor={0,0,255},
                  textString="m0=%m_flow_nominal"),
                Polygon(
                  points={{-24,8},{24,50},{24,38},{-24,-4},{-24,8}},
                  lineColor={0,0,0},
                  smooth=Smooth.None,
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-20,-36},{28,6},{28,-6},{-20,-48},{-20,-36}},
                  lineColor={0,0,0},
                  smooth=Smooth.None,
                  fillPattern=FillPattern.Solid)}),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                    100,100}}),
                    graphics));
        end VAVBoxExponential;

        model MixingBox "Outside air mixing box with interlocked air dampers"
          extends Buildings.BaseClasses.BaseIconLow;
          outer Modelica.Fluid.System system "System wide properties";
          replaceable package Medium =
              Modelica.Media.Interfaces.PartialMedium "Medium in the component"
            annotation (choicesAllMatching = true);
          import Modelica.Constants;

          parameter Boolean allowFlowReversal = system.allowFlowReversal
          "= true to allow flow reversal, false restricts to design direction (port_a -> port_b)"
            annotation(Dialog(tab="Assumptions"), Evaluate=true);

          VAVBoxExponential damOA(A=AOut,
            redeclare package Medium = Medium,
            dp_nominal=dpOut_nominal,
            dp_nominalIncludesDamper=dp_nominalIncludesDamper,
            from_dp=from_dp,
            linearized=linearized,
            use_deltaM=use_deltaM,
            deltaM=deltaM,
            use_v_nominal=use_v_nominal,
            v_nominal=v_nominal,
            roundDuct=roundDuct,
            ReC=ReC,
            m_flow_small=m_flow_small,
            a=a,
            b=b,
            yL=yL,
            yU=yU,
            k0=k0,
            k1=k1,
            use_constant_density=use_constant_density,
            allowFlowReversal=allowFlowReversal,
            m_flow_nominal=mOut_flow_nominal)
            annotation (Placement(transformation(extent={{-40,50},{-20,70}},   rotation=
                   0)));
          parameter Boolean use_deltaM = true
          "Set to true to use deltaM for turbulent transition, else ReC is used";
          parameter Real deltaM = 0.3
          "Fraction of nominal mass flow rate where transition to turbulent occurs"
            annotation(Dialog(enable=use_deltaM));
          parameter Boolean use_v_nominal = true
          "Set to true to use face velocity to compute area";
          parameter Modelica.SIunits.Velocity v_nominal=1
          "Nominal face velocity"
            annotation(Dialog(enable=use_v_nominal));

          parameter Boolean roundDuct = false
          "Set to true for round duct, false for square cross section"
            annotation(Dialog(enable=not use_deltaM));
          parameter Real ReC=4000
          "Reynolds number where transition to turbulent starts"
            annotation(Dialog(enable=not use_deltaM));

          parameter Modelica.SIunits.Area AOut=mOut_flow_nominal/rho_nominal/v_nominal
          "Face area outside air damper"
            annotation(Dialog(enable=not use_v_nominal));
          VAVBoxExponential damExh(                            A=AExh,
            redeclare package Medium = Medium,
            m_flow_nominal=mExh_flow_nominal,
            dp_nominal=dpExh_nominal,
            dp_nominalIncludesDamper=dp_nominalIncludesDamper,
            from_dp=from_dp,
            linearized=linearized,
            use_deltaM=use_deltaM,
            deltaM=deltaM,
            use_v_nominal=use_v_nominal,
            v_nominal=v_nominal,
            roundDuct=roundDuct,
            ReC=ReC,
            m_flow_small=m_flow_small,
            a=a,
            b=b,
            yL=yL,
            yU=yU,
            k0=k0,
            k1=k1,
            use_constant_density=use_constant_density,
            allowFlowReversal=allowFlowReversal) "Exhaust air damper"
            annotation (Placement(transformation(extent={{-20,-70},{-40,-50}}, rotation=
                   0)));
          parameter Modelica.SIunits.Area AExh=mExh_flow_nominal/rho_nominal/v_nominal
          "Face area exhaust air damper"
            annotation(Dialog(enable=not use_v_nominal));
          VAVBoxExponential damRec(                            A=ARec,
            redeclare package Medium = Medium,
            m_flow_nominal=mRec_flow_nominal,
            dp_nominal=dpRec_nominal,
            dp_nominalIncludesDamper=dp_nominalIncludesDamper,
            from_dp=from_dp,
            linearized=linearized,
            use_deltaM=use_deltaM,
            deltaM=deltaM,
            use_v_nominal=use_v_nominal,
            v_nominal=v_nominal,
            roundDuct=roundDuct,
            ReC=ReC,
            m_flow_small=m_flow_small,
            a=a,
            b=b,
            yL=yL,
            yU=yU,
            k0=k0,
            k1=k1,
            use_constant_density=use_constant_density,
            allowFlowReversal=allowFlowReversal) "Recirculation air damper"
                                       annotation (Placement(transformation(
                origin={30,0},
                extent={{-10,-10},{10,10}},
                rotation=90)));
          parameter Modelica.SIunits.Area ARec=mRec_flow_nominal/rho_nominal/v_nominal
          "Face area recirculation air damper"
            annotation(Dialog(enable=not use_v_nominal));

          parameter Boolean dp_nominalIncludesDamper=false
          "set to true if dp_nominal includes the pressure loss of the open damper"
            annotation (Dialog(group="Nominal condition"));

          parameter Modelica.SIunits.MassFlowRate mOut_flow_nominal
          "Mass flow rate outside air damper"
            annotation (Dialog(group="Nominal condition"));
          parameter Modelica.SIunits.Pressure dpOut_nominal(min=0, displayUnit="Pa")
          "Pressure drop outside air leg"
             annotation (Dialog(group="Nominal condition"));

          parameter Modelica.SIunits.MassFlowRate mRec_flow_nominal
          "Mass flow rate recirculation air damper"
            annotation (Dialog(group="Nominal condition"));
          parameter Modelica.SIunits.Pressure dpRec_nominal(min=0, displayUnit="Pa")
          "Pressure drop recirculation air leg"
             annotation (Dialog(group="Nominal condition"));

          parameter Modelica.SIunits.MassFlowRate mExh_flow_nominal
          "Mass flow rate exhaust air damper"
            annotation (Dialog(group="Nominal condition"));
          parameter Modelica.SIunits.Pressure dpExh_nominal(min=0, displayUnit="Pa")
          "Pressure drop exhaust air leg"
             annotation (Dialog(group="Nominal condition"));

          parameter Modelica.Media.Interfaces.PartialMedium.MassFlowRate m_flow_small=1E-4
              *mOut_flow_nominal
          "Small mass flow rate for regularization of zero flow"
            annotation (Dialog(tab="Advanced"));
          parameter Boolean from_dp=true
          "= true, use m_flow = f(dp) else dp = f(m_flow)"
            annotation (Dialog(tab="Advanced"));
          parameter Boolean linearized=false
          "= true, use linear relation between m_flow and dp for any flow rate"
            annotation (Dialog(tab="Advanced"));
          parameter Boolean use_constant_density=true
          "Set to true to use constant density for flow friction"
            annotation (Dialog(tab="Advanced"));
          parameter Real a=-1.51 "Coefficient a for damper characteristics"
            annotation (Dialog(tab="Damper coefficients"));
          parameter Real b=0.105*90 "Coefficient b for damper characteristics"
            annotation (Dialog(tab="Damper coefficients"));
          parameter Real yL=15/90 "Lower value for damper curve"
            annotation (Dialog(tab="Damper coefficients"));
          parameter Real yU=55/90 "Upper value for damper curve"
            annotation (Dialog(tab="Damper coefficients"));
          parameter Real k0=1E6
          "Flow coefficient for y=0, k0 = pressure drop divided by dynamic pressure"
            annotation (Dialog(tab="Damper coefficients"));
          parameter Real k1=0.45
          "Flow coefficient for y=1, k1 = pressure drop divided by dynamic pressure"
            annotation (Dialog(tab="Damper coefficients"));

          Modelica.Fluid.Interfaces.FluidPort_a port_Out(redeclare package
            Medium =
                Medium, m_flow(start=0, min=if allowFlowReversal then -Constants.inf else
                        0))
          "Fluid connector a (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{-110,50},{-90,70}},
                  rotation=0)));
          Modelica.Fluid.Interfaces.FluidPort_b port_Exh(redeclare package
            Medium =
                Medium, m_flow(start=0, max=if allowFlowReversal then +Constants.inf else
                        0))
          "Fluid connector b (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{-90,-70},{-110,-50}},
                  rotation=0)));
          Modelica.Fluid.Interfaces.FluidPort_a port_Ret(redeclare package
            Medium =
                Medium, m_flow(start=0, min=if allowFlowReversal then -Constants.inf else
                        0))
          "Fluid connector a (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{110,-70},{90,-50}}, rotation=
                    0)));
          Modelica.Fluid.Interfaces.FluidPort_b port_Sup(redeclare package
            Medium =
                Medium, m_flow(start=0, max=if allowFlowReversal then +Constants.inf else
                        0))
          "Fluid connector b (positive design flow direction is from port_a to port_b)"
            annotation (Placement(transformation(extent={{110,50},{90,70}}, rotation=0)));
          Modelica.Blocks.Interfaces.RealInput y
          "Damper position (0: closed, 1: open)"
            annotation (Placement(transformation(extent={{-20,-20},{20,20}},   rotation=270,
                origin={0,120})));
          Modelica.Blocks.Sources.Constant uni(k=1) "Unity signal"
            annotation (Placement(transformation(extent={{-90,-4},{-70,16}},rotation=0)));

          Modelica.Blocks.Math.Add add(k2=-1)
                                     annotation (Placement(transformation(extent={{-40,-10},
                    {-20,10}},    rotation=0)));

      protected
          parameter Medium.Density rho_nominal=Medium.density(sta_nominal)
          "Density, used to compute fluid volume";
          parameter Medium.ThermodynamicState sta_nominal=
             Medium.setState_pTX(T=Medium.T_default, p=Medium.p_default, X=Medium.X_default);
        equation
          connect(y, damOA.y) annotation (Line(points={{1.11022e-15,120},{0,120},{0,80},
                  {-30,80},{-30,68}},
                             color={0,0,127}));
          connect(y, damExh.y) annotation (Line(points={{1.11022e-15,120},{0,120},{0,
                  -40},{-30,-40},{-30,-52}},   color={0,0,127}));
          connect(uni.y, add.u1) annotation (Line(points={{-69,6},{-42,6},{-42,6}},
                color={0,0,127}));
          connect(y, add.u2) annotation (Line(points={{1.11022e-15,120},{0,120},{0,-20},
                  {-52,-20},{-52,-6},{-42,-6}},
                        color={0,0,127}));
          connect(add.y, damRec.y) annotation (Line(points={{-19,6.10623e-16},{-19,0},{
                  22,0},{22,1.15598e-15}},
                                     color={0,0,127}));
          connect(damOA.port_a, port_Out) annotation (Line(
              points={{-40,60},{-100,60}},
              color={0,127,255},
              smooth=Smooth.None));
          connect(damExh.port_b, port_Exh) annotation (Line(
              points={{-40,-60},{-100,-60}},
              color={0,127,255},
              smooth=Smooth.None));
          connect(port_Sup, damOA.port_b) annotation (Line(
              points={{100,60},{-20,60}},
              color={0,127,255},
              smooth=Smooth.None));
          connect(damRec.port_b, port_Sup) annotation (Line(
              points={{30,10},{30,60},{100,60}},
              color={0,127,255},
              smooth=Smooth.None));
          connect(port_Ret, damExh.port_a) annotation (Line(
              points={{100,-60},{-20,-60}},
              color={0,127,255},
              smooth=Smooth.None));
          connect(port_Ret, damRec.port_a) annotation (Line(
              points={{100,-60},{30,-60},{30,-10}},
              color={0,127,255},
              smooth=Smooth.None));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,
                    -100},{100,100}}),
                              graphics),
                               Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,
                    -100},{100,100}}), graphics={
                Rectangle(
                  extent={{-98,66},{94,54}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-94,-54},{96,-66}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-6,66},{6,-56}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-70,42},{-48,78},{-30,78},{-54,42},{-70,42}},
                  lineColor={0,0,0},
                  fillColor={0,0,0},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{68,66},{90,60},{68,54},{68,66}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{72,-58},{92,-62}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{72,-54},{48,-60},{72,-66},{72,-54}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Text(
                  extent={{2,104},{28,82}},
                  lineColor={0,0,127},
                  fillColor={0,0,0},
                  fillPattern=FillPattern.Solid,
                  textString="y"),
                Rectangle(
                  extent={{48,62},{68,58}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-74,-76},{-52,-40},{-34,-40},{-58,-76},{-74,-76}},
                  lineColor={0,0,0},
                  fillColor={0,0,0},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-20,-18},{2,18},{20,18},{-4,-18},{-20,-18}},
                  lineColor={0,0,0},
                  fillColor={0,0,0},
                  fillPattern=FillPattern.Solid)}),
        defaultComponentName="eco",
        Documentation(revisions="<html>
<ul>
<li>
February 23, 2010 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>",         info="<html>
<p>
Model of an outside air mixing box with air dampers.
Set <code>y=0</code> to close the outside air and exhast air dampers.
</p>
<p>
If <code>dp_nominalIncludesDamper=true</code>, then the parameter <code>dp_nominal</code>
is equal to the pressure drop of the damper plus the fixed flow resistance at the nominal
flow rate.
If <code>dp_nominalIncludesDamper=false</code>, then <code>dp_nominal</code>
does not include the flow resistance of the air damper.
</p>
</html>"));
        end MixingBox;
      annotation (preferedView="info", Documentation(info="<html>
This package contains components models for air dampers.
For motor models, see
<a href=\"modelica://Buildings.Fluid.Actuators.Motors\">Buildings.Fluid.Actuators.Motors</a>.
</html>"));
      end Dampers;

      package Valves "Package with valve models"
        extends Modelica.Icons.VariantsPackage;

        model TwoWayLinear "Two way valve with linear flow characteristics"
          extends BaseClasses.PartialTwoWayValve;

        equation
          phi = l + y * (1 - l);
        annotation (
        defaultComponentName="val",
        Documentation(info="<html>
<p>
Two way valve with linear opening characteristic.
</p><p>
This model is based on the partial valve model 
<a href=\"modelica://Buildings.Fluid.Actuators.BaseClasses.PartialTwoWayValve\">
PartialTwoWayValve</a>. Check this model for more information, such
as the leakage flow or regularization near the origin.
</p>
</html>",
        revisions="<html>
<ul>
<li>
June 3, 2008 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end TwoWayLinear;
      annotation (preferedView="info", Documentation(info="<html>
This package contains components models for two- and three-way valves.
For motor models, see
<a href=\"modelica://Buildings.Fluid.Actuators.Motors\">Buildings.Fluid.Actuators.Motors</a>.
</html>"));
      end Valves;

      package BaseClasses
      "Package with base classes for Buildings.Fluid.Actuators"
        extends Modelica.Icons.BasesPackage;

        partial model PartialActuator "Partial model of an actuator"
            extends Buildings.Fluid.Interfaces.PartialTwoPortInterface(
             show_T=false, show_V_flow=false,
             m_flow(start=0, nominal=m_flow_nominal_pos),
             dp(start=0, nominal=dp_nominal_pos));

          parameter Boolean from_dp = false
          "= true, use m_flow = f(dp) else dp = f(m_flow)"
            annotation (Evaluate=true, Dialog(tab="Advanced"));
          parameter Modelica.SIunits.MassFlowRate m_flow_nominal
          "Nominal mass flow rate"
            annotation(Dialog(group = "Nominal condition"));
          parameter Modelica.SIunits.Pressure dp_nominal(displayUnit="Pa")
          "Pressure drop at nominal mass flow rate"
             annotation(Dialog(group = "Nominal condition"));
          parameter Boolean homotopyInitialization = true
          "= true, use homotopy method"
            annotation(Evaluate=true, Dialog(tab="Advanced"));
          parameter Boolean linearized = false
          "= true, use linear relation between m_flow and dp for any flow rate"
            annotation(Evaluate=true, Dialog(tab="Advanced"));
          Modelica.Blocks.Interfaces.RealInput y(min=0, max=1)
          "Actuator position (0: closed, 1: open)"
            annotation (Placement(transformation(extent={{-20,-20},{20,20}},
                  rotation=270,
                origin={0,80}), iconTransformation(
                extent={{-20,-20},{20,20}},
                rotation=270,
                origin={0,80})));
          Modelica.SIunits.MassFlowRate m_flow_turbulent(min=0)
          "Turbulent flow if |m_flow| >= m_flow_turbulent, not a parameter because k can be a function of time"
             annotation(Evaluate=true);

      protected
          parameter Medium.ThermodynamicState sta0=
             Medium.setState_pTX(T=Medium.T_default, p=Medium.p_default, X=Medium.X_default);
          parameter Modelica.SIunits.DynamicViscosity eta_nominal=Medium.dynamicViscosity(sta0)
          "Dynamic viscosity, used to compute transition to turbulent flow regime";
          parameter Modelica.SIunits.SpecificEnthalpy h0=Medium.h_default
          "Initial value for solver for specific enthalpy";             //specificEnthalpy(sta0)
         constant Real conv(unit="m.s2/kg") = 1
          "Factor, needed to satisfy unit check";
         constant Real conv2 = sqrt(conv)
          "Factor, needed to satisfy unit check";

      protected
          final parameter Modelica.SIunits.MassFlowRate m_flow_nominal_pos = abs(m_flow_nominal)
          "Absolute value of nominal flow rate";
          final parameter Modelica.SIunits.Pressure dp_nominal_pos = abs(dp_nominal)
          "Absolute value of nominal pressure";

        equation
          // Isenthalpic state transformation (no storage and no loss of energy)
          port_a.h_outflow = inStream(port_b.h_outflow);
          port_b.h_outflow = inStream(port_a.h_outflow);

          // Mass balance (no storage)
          port_a.m_flow + port_b.m_flow = 0;

          // Transport of substances
          port_a.Xi_outflow = inStream(port_b.Xi_outflow);
          port_b.Xi_outflow = inStream(port_a.Xi_outflow);

          port_a.C_outflow = inStream(port_b.C_outflow);
          port_b.C_outflow = inStream(port_a.C_outflow);

           annotation (Documentation(info="<html>
Partial actuator that is the base class for dampers and two way valves.
Models that extend this class need to implement an equation for 
<code>m_flow</code> and for <code>dp</code>.
</html>",         revisions="<html>
<ul>
<li>
August 1, by Michael Wetter:<br>
Set start values for <code>dp</code> and <code>m_flow</code>
to zero.
</li>
<li>
April 4, 2008, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),         Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},
                    {100,100}}), graphics={Text(
                  extent={{38,112},{62,74}},
                  lineColor={0,0,127},
                  textString="y")}),
            Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{
                    100,100}}),
                    graphics));
        end PartialActuator;

        partial model PartialDamperExponential
        "Partial model for air dampers with exponential opening characteristics"
         extends Buildings.Fluid.Actuators.BaseClasses.PartialActuator;
         parameter Boolean use_deltaM = true
          "Set to true to use deltaM for turbulent transition, else ReC is used";
         parameter Real deltaM = 0.3
          "Fraction of nominal mass flow rate where transition to turbulent occurs"
           annotation(Dialog(enable=use_deltaM));
         parameter Boolean use_v_nominal = true
          "Set to true to use face velocity to compute area";
         parameter Modelica.SIunits.Velocity v_nominal=1
          "Nominal face velocity"
           annotation(Dialog(enable=use_v_nominal));
         parameter Modelica.SIunits.Area A=m_flow_nominal/rho_nominal/v_nominal
          "Face area"
           annotation(Dialog(enable=not use_v_nominal));
         parameter Boolean roundDuct = false
          "Set to true for round duct, false for square cross section"
           annotation(Dialog(enable=not use_deltaM));
         parameter Real ReC=4000
          "Reynolds number where transition to turbulent starts"
           annotation(Dialog(enable=not use_deltaM));
         parameter Real a(unit="")=-1.51
          "Coefficient a for damper characteristics"
          annotation(Dialog(tab="Damper coefficients"));
         parameter Real b(unit="")=0.105*90
          "Coefficient b for damper characteristics"
          annotation(Dialog(tab="Damper coefficients"));
         parameter Real yL = 15/90 "Lower value for damper curve"
          annotation(Dialog(tab="Damper coefficients"));
         parameter Real yU = 55/90 "Upper value for damper curve"
          annotation(Dialog(tab="Damper coefficients"));
         parameter Real k0(min=0) = 1E6
          "Flow coefficient for y=0, k0 = pressure drop divided by dynamic pressure"
          annotation(Dialog(tab="Damper coefficients"));
         parameter Real k1(min=0) = 0.45
          "Flow coefficient for y=1, k1 = pressure drop divided by dynamic pressure"
          annotation(Dialog(tab="Damper coefficients"));
         parameter Boolean use_constant_density=true
          "Set to true to use constant density for flow friction"
           annotation (Dialog(tab="Advanced"));
         Medium.Density rho "Medium density";
         parameter Real kFixed(unit="")
          "Flow coefficient of fixed resistance that may be in series with damper, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2).";
         Real kDam(unit="")
          "Flow coefficient of damper, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)";
         Real k(unit="")
          "Flow coefficient of damper plus fixed resistance, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)";
      protected
         parameter Medium.Density rho_nominal=Medium.density(sta0)
          "Density, used to compute fluid volume";
         parameter Real[3] cL=
            {(Modelica.Math.log(k0) - b - a)/yL^2,
              (-b*yL - 2*Modelica.Math.log(k0) + 2*b + 2*a)/yL,
              Modelica.Math.log(k0)}
          "Polynomial coefficients for curve fit for y < yl";
         parameter Real[3] cU=
            {(Modelica.Math.log(k1) - a)/(yU^2 - 2*yU + 1),
            (-b*yU^2 - 2*Modelica.Math.log(k1)*yU - (-2*b - 2*a)*yU - b)/(yU^2 - 2*yU + 1),
            (Modelica.Math.log(k1)*yU^2 + b*yU^2 + (-2*b - 2*a)*yU + b + a)/(yU^2 - 2*yU + 1)}
          "Polynomial coefficients for curve fit for y > yu";
         parameter Real facRouDuc= if roundDuct then sqrt(Modelica.Constants.pi)/2 else 1;
         parameter Modelica.SIunits.Area area=
            if use_v_nominal then m_flow_nominal/rho_nominal/v_nominal else A
          "Face velocity used in the computation";
        initial equation
          assert(k0 > k1, "k0 must be bigger than k1.");
          assert(m_flow_turbulent > 0, "m_flow_turbulent must be bigger than zero.");

        equation
          rho = if use_constant_density then
                 rho_nominal else
                 Medium.density(Medium.setState_phX(port_a.p, inStream(port_a.h_outflow), inStream(port_a.Xi_outflow)));
          m_flow_turbulent=if use_deltaM then deltaM * m_flow_nominal else
              eta_nominal*ReC*sqrt(area)*facRouDuc;

          // flow coefficient, k=m_flow/sqrt(dp)
          kDam=sqrt(2*rho)*area/Buildings.Fluid.Actuators.BaseClasses.exponentialDamper(
            y=y,
            a=a,
            b=b,
            cL=cL,
            cU=cU,
            yL=yL,
            yU=yU);
          k = if (kFixed>Modelica.Constants.eps) then sqrt(1/(1/kFixed^2 + 1/kDam^2)) else kDam;

          // Pressure drop calculation
          if linearized then
            m_flow*m_flow_nominal_pos = k^2*dp;
          else
            if homotopyInitialization then
              if from_dp then
                m_flow=homotopy(
                   actual=Buildings.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp(
                          dp=dp, k=k,
                          m_flow_turbulent=m_flow_turbulent),
                   simplified=m_flow_nominal_pos*dp/dp_nominal_pos);
              else
                dp=homotopy(
                   actual=Buildings.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow(
                          m_flow=m_flow, k=k,
                          m_flow_turbulent=m_flow_turbulent),
                   simplified=dp_nominal_pos*m_flow/m_flow_nominal_pos);
               end if;  // from_dp
            else // do not use homotopy
              if from_dp then
                m_flow=Buildings.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp(
                         dp=dp, k=k, m_flow_turbulent=m_flow_turbulent);
              else
                dp=Buildings.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow(
                         m_flow=m_flow, k=k, m_flow_turbulent=m_flow_turbulent);
              end if;  // from_dp
            end if; // homotopyInitialization
          end if; // linearized

        annotation(Documentation(info="<html>
<p>
Partial model for air dampers with exponential opening characteristics. 
This is the base model for air dampers and variable air volume flow boxes.
The model implements the functions that relate the opening signal, 
the pressure drop and the mass flow rate.
The model also defines parameters that are used by different air damper
models.
</p>
<p>
For a description of the opening characteristics and typical parameter values, see the damper model
<a href=\"modelica://Buildings.Fluid.Actuators.Dampers.Exponential\">
Exponential</a>.
</p>
</html>",
        revisions="<html>
<ul>
<li>
August 5, 2011, by Michael Wetter:<br>
Moved linearized pressure drop equation from the function body to the equation
section. With the previous implementation, 
the symbolic processor may not rearrange the equations, which can lead 
to coupled equations instead of an explicit solution.
</li>
<li>
June 22, 2008 by Michael Wetter:<br>
Extended range of control signal from 0 to 1 by implementing the function 
<a href=\"modelica://Buildings.Fluid.Actuators.BaseClasses.exponentialDamper\">
exponentialDamper</a>.
</li>
<li>
June 10, 2008 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>",  Icon(graphics={Line(
                 points={{0,100},{0,-24}},
                 color={0,0,0},
                 smooth=Smooth.None),
                Rectangle(
                  extent={{-100,40},{100,-42}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={192,192,192}),
                Rectangle(
                  extent={{-100,22},{100,-24}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={0,127,255})}),
                     Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                   -100},{100,100}}), graphics={Polygon(
                 points={{-20,4},{4,50},{16,50},{-8,4},{-20,4}},
                 lineColor={0,0,255},
                 pattern=LinePattern.None,
                 fillColor={0,0,0},
                 fillPattern=FillPattern.Solid), Polygon(
                 points={{-22,-46},{2,0},{14,0},{-10,-46},{-22,-46}},
                 lineColor={0,0,255},
                 pattern=LinePattern.None,
                 fillColor={0,0,0},
                 fillPattern=FillPattern.Solid)})));
        end PartialDamperExponential;

        partial model PartialTwoWayValve "Partial model for a two way valve"
          extends Buildings.Fluid.Actuators.BaseClasses.PartialActuator(
               dp_nominal=6000);
          extends Buildings.Fluid.Actuators.BaseClasses.ValveParameters(
              rhoStd=Medium.density_pTX(101325, 273.15+4, Medium.X_default),
              final dpVal_nominal=dp_nominal);

          parameter Real l(min=1e-10, max=1) = 0.0001
          "Valve leakage, l=Cv(y=0)/Cvs";
          Real phi "Ratio actual to nominal mass flow rate, phi=Cv(y)/Cv(y=1)";
        initial equation
          // Since the flow model Buildings.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow computes
          // 1/k^2, the parameter l must not be zero.
          assert(l > 0, "Valve leakage parameter l must be bigger than zero.");
        equation
         m_flow_turbulent = deltaM * abs(m_flow_nominal);
         if linearized then
           // This implementation yields m_flow_nominal = phi*kv_SI * sqrt(dp_nominal)
           // if m_flow = m_flow_nominal and dp = dp_nominal
           m_flow*m_flow_nominal_pos = (phi*Kv_SI)^2 * dp;
         else
           if homotopyInitialization then
             if from_dp then
                 m_flow=homotopy(actual=Buildings.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp(dp=dp, k=phi*Kv_SI,
                                        m_flow_turbulent=m_flow_turbulent),
                                        simplified=m_flow_nominal_pos*dp/dp_nominal_pos);
              else
                 dp=homotopy(actual=Buildings.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow(m_flow=m_flow, k=phi*Kv_SI,
                                        m_flow_turbulent=m_flow_turbulent),
                                        simplified=dp_nominal_pos*m_flow/m_flow_nominal_pos);
             end if;
           else // do not use homotopy
             if from_dp then
               m_flow=Buildings.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp(dp=dp, k=phi*Kv_SI,
                                        m_flow_turbulent=m_flow_turbulent);
              else
                dp=Buildings.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow(m_flow=m_flow, k=phi*Kv_SI,
                                        m_flow_turbulent=m_flow_turbulent);
              end if;
            end if; // homotopyInitialization
         end if; // linearized
          annotation (Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,
                    -100},{100,100}}), graphics={
                Polygon(
                  points={{2,-2},{-76,60},{-76,-60},{2,-2}},
                  lineColor={0,0,0},
                  fillColor={0,0,0},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-50,40},{0,-2},{54,40},{54,40},{-50,40}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-48,-40},{0,-4},{56,38},{52,-42},{-48,-40}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{0,-2},{82,60},{82,-60},{0,-2}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Line(
                  points={{0,100},{0,-2}},
                  color={0,0,0},
                  smooth=Smooth.None),
                Line(
                  points={{-40,48},{40,48}},
                  color={0,0,0},
                  smooth=Smooth.None)}),
        Documentation(info="<html>
<p>
Partial model for a two way valve. This is the base model for valves
with different opening characteristics, such as linear, equal percentage
or quick opening.
</p>
<p><b>Modelling options</b></p>
<p>The following options have been adapted from the valve implementation 
in <a href=\"modelica://Modelica.Fluid\">
Modelica.Fluid</a> and are described in 
<a href=\"modelica://Buildings.Fluid.Actuators.BaseClasses.ValveParameters\">
Buildings.Fluid.Actuators.BaseClasses.ValveParameters</a>.
<p>
In contrast to the model in <a href=\"modelica://Modelica.Fluid\">
Modelica.Fluid</a>, this model uses the parameter <code>Kv_SI</code>,
which is the flow coefficient in SI units, i.e., 
it is the ratio between mass flow rate in <code>kg/s</code> and square root 
of pressure drop in <code>Pa</code>.
</p><p>
To prevent the derivative <code>d/dP (m_flow)</code> to be infinite near
the origin, this model linearizes the pressure drop vs. flow relation
ship. The region in which it is linearized is parameterized by 
<pre>
  m_turbulent_flow = deltaM * m_flow_nominal
</pre>
Because the parameterization contains <code>Kv_SI</code>, the values for
<code>deltaM</code> and <code>dp_nominal</code> need not be changed if the valve size
changes.
</p>
<h4>Implementation</h4>
<p>
The two way valve models are implemented using this partial model, as opposed to using
different functions for the valve opening characteristics, because
each valve opening characteristics has different parameters.
</html>",
        revisions="<html>
<ul>
<li>
August 12, 2011 by Michael Wetter:<br>
Added <code>assert</code> statement to prevent <code>l=0</code> due to the
implementation of 
<a href=\"modelica://Buildings.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow\">
Buildings.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow</a>.
</li>
<li>
April 4, 2011 by Michael Wetter:<br>
Revised implementation to use new base class for actuators.
</li>
<li>
February 18, 2009 by Michael Wetter:<br>
Implemented parameterization of flow coefficient as in 
<code>Modelica.Fluid</code>.
</li>
<li>
August 15, 2008 by Michael Wetter:<br>
Set valve leakage to nonzero value.
</li>
<li>
June 3, 2008 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end PartialTwoWayValve;

        partial model ValveParameters "Model with parameters for valves"

          parameter Buildings.Fluid.Types.CvTypes CvData=Buildings.Fluid.Types.CvTypes.OpPoint
          "Selection of flow coefficient"
           annotation(Evaluate=true, Dialog(group = "Flow Coefficient"));
          parameter Real Kv(
            fixed= if CvData==Buildings.Fluid.Types.CvTypes.Kv then true else false) = 0
          "Kv (metric) flow coefficient [m3/h/(bar)^(1/2)]"
          annotation(Dialog(group = "Flow Coefficient",
                            enable = (CvData==Buildings.Fluid.Types.CvTypes.Kv)));
          parameter Real Cv(
            fixed= if CvData==Buildings.Fluid.Types.CvTypes.Cv then true else false) = 0
          "Cv (US) flow coefficient [USG/min/(psi)^(1/2)]"
          annotation(Dialog(group = "Flow Coefficient",
                            enable = (CvData==Buildings.Fluid.Types.CvTypes.Cv)));
          parameter Modelica.SIunits.Area Av(
            fixed= if CvData==Buildings.Fluid.Types.CvTypes.Av then true else false) = 0
          "Av (metric) flow coefficient"
           annotation(Evaluate=true, Dialog(group = "Flow Coefficient",
                             enable = (CvData==Buildings.Fluid.Types.CvTypes.Av)));
          parameter Real deltaM = 0.02
          "Fraction of nominal flow rate where linearization starts, if y=1"
            annotation(Dialog(group="Pressure-flow linearization"));
          parameter Modelica.SIunits.MassFlowRate m_flow_nominal(min=0)
          "Nominal mass flow rate"
            annotation(Dialog(group = "Nominal condition"));
          parameter Modelica.SIunits.Pressure dpVal_nominal
          "Nominal pressure drop"
            annotation(Dialog(group="Nominal condition"));

          parameter Real Kv_SI(
            min=0,
            fixed= if CvData==Buildings.Fluid.Types.CvTypes.OpPoint then true else false,
            start=m_flow_nominal/sqrt(dpVal_nominal)) = m_flow_nominal/sqrt(dpVal_nominal)
          "Flow coefficient for fully open valve in SI units, Kv=m_flow/sqrt(dp) [kg/s/(Pa)^(1/2)]"
          annotation(Dialog(group = "Flow Coefficient",
                            enable = (CvData==Buildings.Fluid.Types.CvTypes.OpPoint)));

          parameter Modelica.SIunits.Density rhoStd
          "Inlet density for which valve coefficients are defined"
          annotation(Dialog(group="Nominal condition", tab="Advanced"));

        initial equation
            Kv_SI = Av * sqrt(rhoStd);
            Kv_SI = Kv*rhoStd/3600/sqrt(1E5)
          "Unit conversion m3/(h*sqrt(bar)) to kg/(s*sqrt(Pa))";
            Kv_SI = Cv*rhoStd*0.0631/1000/sqrt(6895)
          "Unit conversion USG/(min*sqrt(psi)) to kg/(s*sqrt(Pa))";
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics),
        Documentation(info="<html>
<p>
Model that computes the flow coefficients of valves. This base class allows the following modeling options,
which have been adapted from the valve implementation 
in <a href=\"modelica://Modelica.Fluid\">
Modelica.Fluid</a>
to specify the valve flow coefficient in fully open conditions:
<ul><li><code>CvData = Buildings.Fluid.Types.CvTypes.Av</code>: the flow coefficient is given by the metric <code>Av</code> coefficient (m^2).
<li><code>CvData = Buildings.Fluid.Types.CvTypes.Kv</code>: the flow coefficient is given by the metric <code>Kv</code> coefficient (m^3/h).
<li><code>CvData = Buildings.Fluid.Types.CvTypes.Cv</code>: the flow coefficient is given by the US <code>Cv</code> coefficient (USG/min).
<li><code>CvData = Buildings.Fluid.Types.CvTypes.OpPoint</code>: the flow is computed from the nominal operating point specified by <code>dp_nominal</code> and <code>m_flow_nominal</code>.
</ul>
</p>
<p>
The treatment of parameters <code>Kv</code> and <code>Cv</code> is
explained in detail in the 
<a href=\"modelica://Modelica.Fluid.UsersGuide.ComponentDefinition.ValveCharacteristics\">Users Guide</a>.
</p>
<p>
In contrast to the model in <a href=\"modelica://Modelica.Fluid\">
Modelica.Fluid</a>, this model uses the parameter <code>Kv_SI</code>,
which is the flow coefficient in SI units, i.e., 
it is the ratio between mass flow rate in <code>kg/s</code> and square root 
of pressure drop in <code>Pa</code>.
</p>
</html>",         revisions="<html>
<ul>
<li>
February 18, 2009 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),
        revisions="<html>
<ul>
<li>
June 3, 2008 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>");
        end ValveParameters;

        function exponentialDamper
        "Damper opening characteristics for an exponential damper"

          input Real y(min=0, max=1, unit="")
          "Control signal, y=0 is closed, y=1 is open";
          input Real a(unit="") "Coefficient a for damper characteristics";
          input Real b(unit="") "Coefficient b for damper characteristics";
          input Real[3] cL "Polynomial coefficients for curve fit for y < yl";
          input Real[3] cU "Polynomial coefficients for curve fit for y > yu";
          input Real yL "Lower value for damper curve";
          input Real yU "Upper value for damper curve";

          output Real kThetaSqRt(min=0)
          "Flow coefficient, kThetaSqRT = =sqrt(kTheta) = sqrt(pressure drop/dynamic pressure)";
      protected
          Real yC(min=0, max=1, unit="")
          "y constrained to 0 <= y <= 1 to avoid numerical problems";
        algorithm
          if y < yL then
            yC :=max(0, y);
            kThetaSqRt := sqrt(Modelica.Math.exp(cL[3] + yC * (cL[2] + yC * cL[1])));
          else
            if (y > yU) then
              yC := min(1, y);
              kThetaSqRt := sqrt(Modelica.Math.exp(cU[3] + yC * (cU[2] + yC * cU[1])));
            else
              kThetaSqRt := sqrt(Modelica.Math.exp(a+b*(1-y))) "y=0 is closed";
            end if;
          end if;
        annotation (
        Documentation(info="<html>
<p>
This function computes the opening characteristics of an exponential damper.
</p><p>
The function is used by the model 
<a href=\"modelica://Buildings.Fluid.Actuators.Dampers.Exponential\">
Dampers.Exponential</a>.
</p><p>
For <code>yL &lt; y &lt; yU</code>, the damper characteristics is 
</p>
<p align=\"center\" style=\"font-style:italic;\">
  k = exp(a+b (1-y)).
</p>
<p>
Outside this range, the damper characteristic is defined by a quadratic polynomial.
</p>
<p>
Note that this implementation returns <code>sqrt(k)</code> instead of <code>k</code>.
This is done for numerical reason since otherwise <code>k</code> may be an iteration
variable, which may cause a lot of warnings and slower convergence if the solver
attempts <code>k &lt; 0</code> during the iterative solution procedure.
</p>
</html>",
        revisions="<html>
<ul>
<li>
July 1, 2011 by Michael Wetter:<br>
Added constraint to control input to avoid using a number outside
<code>0</code> and <code>1</code> in case that the control input
has a numerical integration error.
</li>
<li>
April 4, 2010 by Michael Wetter:<br>
Reformulated implementation. The new implementation computes
<code>sqrt(kTheta)</code>. This avoid having <code>kTheta</code> in
the iteration variables, which caused warnings when the solver attempted
<code>kTheta &lt; 0</code>.
</li>
<li>
June 22, 2008 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),           smoothOrder=1);
        end exponentialDamper;
      annotation (preferedView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Fluid.Actuators\">Buildings.Fluid.Actuators</a>.
</p>
</html>"));
      end BaseClasses;
    annotation (preferedView="info", Documentation(info="<html>
This package contains components models for actuators.
</html>"));
    end Actuators;

    package Delays "Package with delay models"
      extends Modelica.Icons.VariantsPackage;

      model DelayFirstOrder
      "Delay element, approximated by a first order differential equation"
        extends Buildings.Fluid.MixingVolumes.MixingVolume(final V=V0);

        parameter Modelica.SIunits.Time tau = 60
        "Time constant at nominal flow"
          annotation (Dialog(tab="Dynamics", group="Nominal condition"));

    protected
         parameter Modelica.SIunits.Volume V0 = m_flow_nominal*tau/rho_nominal
        "Volume of delay element";
        annotation (Diagram(graphics),
          Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                  100}}), graphics={Ellipse(
                extent={{-100,98},{100,-102}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={170,213,255}), Text(
                extent={{-72,22},{68,-18}},
                lineColor={0,0,0},
                textString="tau=%tau")}),
      defaultComponentName="del",
          Documentation(info="<html>
<p>
This model approximates a transport delay using a first order differential equations.
</p>
<p>
The model consists of a mixing volume with two ports. The size of the
mixing volume is such that at the nominal mass flow rate 
<code>m_flow_nominal</code>,
the time constant of the volume is equal to the parameter <code>tau</code>.
</p>
<p>
The heat flux connector is optional, it need not be connnected.
</p>
</html>",
      revisions="<html>
<ul>
<li>
September 24, 2008, by Michael Wetter:<br>
Changed base class from <code>Modelica.Fluid</code> to <code>Buildings</code> library.
This was done to track the auxiliary species flow <code>mC_flow</code>.
</li>
<li>
September 4, 2008, by Michael Wetter:<br>
Fixed bug in assignment of parameter <code>sta0</code>. 
The earlier implementation
required temperature to be a state, which is not always the case.
</li>
<li>
March 17, 2008, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
      end DelayFirstOrder;
    annotation (preferedView="info", Documentation(info="<html>
This package contains components models for transport delays in
piping networks.
The model 
<a href=\"modelica://Buildings.Fluid.Delays.DelayFirstOrder\">
Buildings.Fluid.Delays.DelayFirstOrder</a>
approximates transport delay using a first order differential equation.
</html>"));
    end Delays;

    package FixedResistances
    "Package with models for fixed flow resistances (pipes, diffusers etc.)"
      extends Modelica.Icons.VariantsPackage;

      model FixedResistanceDpM
      "Fixed flow resistance with dp and m_flow as parameter"
        extends Buildings.Fluid.BaseClasses.PartialResistance;
        parameter Boolean use_dh = false
        "Set to true to specify hydraulic diameter"
             annotation(Evaluate=true, Dialog(enable = not linearized));
        parameter Modelica.SIunits.Length dh=1 "Hydraulic diameter"
             annotation(Evaluate=true, Dialog(enable = use_dh and not linearized));
        parameter Real ReC(min=0)=4000
        "Reynolds number where transition to turbulent starts"
             annotation(Evaluate=true, Dialog(enable = use_dh and not linearized));
        parameter Real deltaM(min=0.01) = 0.3
        "Fraction of nominal mass flow rate where transition to turbulent occurs"
             annotation(Evaluate=true, Dialog(enable = not use_dh and not linearized));
      initial equation
       assert(m_flow_nominal_pos > 0, "m_flow_nominal_pos must be non-zero. Check parameters.");
       if ( m_flow_turbulent > m_flow_nominal_pos) then
         Modelica.Utilities.Streams.print("Warning: In FixedResistanceDpM, m_flow_nominal is smaller than m_flow_turbulent."
                 + "\n"
                 + "  m_flow_nominal = " + String(m_flow_nominal) + "\n"
                 + "  dh      = " + String(dh) + "\n"
                 + "  To fix, set dh < " +
                      String(     4*m_flow_nominal/eta_nominal/Modelica.Constants.pi/ReC) + "\n"
                 + "  Suggested value: dh = " +
                      String(1/10*4*m_flow_nominal/eta_nominal/Modelica.Constants.pi/ReC));
       end if;

      equation
       // if computeFlowResistance = false, then equations of this model are disabled.
       if computeFlowResistance then
         m_flow_turbulent = if use_dh then
                            eta_nominal*dh/4*Modelica.Constants.pi*ReC else
                            deltaM * m_flow_nominal_pos;
         k = m_flow_nominal_pos / sqrt(dp_nominal_pos);
       else
         m_flow_turbulent = 0;
         k = 0;
       end if;
        annotation (Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,
                  -100},{100,100}}),
                            graphics),
      defaultComponentName="res",
      Documentation(info="<html>
<p>
This is a model of a resistance with a fixed flow coefficient 
<p align=\"center\" style=\"font-style:italic;\">
k = m &frasl; 
&radic;<span style=\"text-decoration:overline;\">&Delta;P</span>.
</p>
Near the origin, the square root relation is regularized to ensure that the derivative is bounded.
</p>
</html>",       revisions="<html>
<ul>
<li>
May 30, 2008 by Michael Wetter:<br>
Added parameters <code>use_dh</code> and <code>deltaM</code> for easier parameterization.
</li>
<li>
July 20, 2007 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                  100}}), graphics={Text(
                extent={{-102,86},{-4,22}},
                lineColor={0,0,255},
                textString="dp_nominal=%dp_nominal"), Text(
                extent={{-106,106},{6,60}},
                lineColor={0,0,255},
                textString="m0=%m_flow_nominal")}));
      end FixedResistanceDpM;

      model SplitterFixedResistanceDpM
      "Flow splitter with fixed resistance at each port"
          extends Buildings.BaseClasses.BaseIcon;
          extends Buildings.Fluid.BaseClasses.PartialThreeWayResistance(
          mDyn_flow_nominal = sum(abs(m_flow_nominal[:])/3),
            redeclare Buildings.Fluid.FixedResistances.FixedResistanceDpM res1(
               redeclare package Medium=Medium,
                  final allowFlowReversal=true,
                  from_dp=from_dp,
                  final m_flow_nominal=m_flow_nominal[1],
                  final dp_nominal=dp_nominal[1],
                  final ReC=ReC[1],
                  final dh=dh[1],
                  linearized=linearized,
                  homotopyInitialization=homotopyInitialization,
                  deltaM=deltaM),
            redeclare Buildings.Fluid.FixedResistances.FixedResistanceDpM res2(
               redeclare package Medium=Medium,
                  final allowFlowReversal=true,
                  from_dp=from_dp,
                  final m_flow_nominal=m_flow_nominal[2],
                  final dp_nominal=dp_nominal[2],
                  final ReC=ReC[2],
                  final dh=dh[2],
                  linearized=linearized,
                  homotopyInitialization=homotopyInitialization,
                  deltaM=deltaM),
            redeclare Buildings.Fluid.FixedResistances.FixedResistanceDpM res3(
               redeclare package Medium=Medium,
                  final allowFlowReversal=true,
                  from_dp=from_dp,
                  final m_flow_nominal=m_flow_nominal[3],
                  final dp_nominal=dp_nominal[3],
                  final ReC=ReC[3],
                  final dh=dh[3],
                  linearized=linearized,
                  homotopyInitialization=homotopyInitialization,
                  deltaM=deltaM));

        parameter Boolean use_dh = false
        "Set to true to specify hydraulic diameter"
          annotation(Evaluate=true, Dialog(enable = not linearized));
        parameter Modelica.SIunits.MassFlowRate[3] m_flow_nominal
        "Mass flow rate. Set negative at outflowing ports."   annotation(Dialog(group = "Nominal condition"));
        parameter Modelica.SIunits.Pressure[3] dp_nominal(each displayUnit = "Pa")
        "Pressure. Set negative at outflowing ports."
          annotation(Dialog(group = "Nominal condition"));
        parameter Real deltaM(min=0) = 0.3
        "Fraction of nominal mass flow rate where transition to turbulent occurs"
             annotation(Dialog(enable = not use_dh and not linearized));

        parameter Modelica.SIunits.Length[3] dh={1, 1, 1} "Hydraulic diameter"
          annotation(Dialog(enable = use_dh and not linearized));
        parameter Real[3] ReC(each min=0)={4000, 4000, 4000}
        "Reynolds number where transition to turbulent starts"
            annotation(Dialog(enable = use_dh and not linearized));
        parameter Boolean linearized = false
        "= true, use linear relation between m_flow and dp for any flow rate"
          annotation(Dialog(tab="Advanced"));
        parameter Boolean homotopyInitialization = true
        "= true, use homotopy method"
          annotation(Evaluate=true, Dialog(tab="Advanced"));

        annotation (Diagram(graphics),
                             Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,
                  -100},{100,100}}), graphics={
              Polygon(
                points={{-100,-46},{-32,-40},{-32,-100},{30,-100},{30,-36},{100,-30},
                    {100,38},{-100,52},{-100,-46}},
                lineColor={0,0,0},
                fillColor={175,175,175},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-100,-34},{-18,-28},{-18,-100},{18,-100},{18,-26},{100,-20},
                    {100,22},{-100,38},{-100,-34}},
                lineColor={0,0,0},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={0,128,255}),
              Ellipse(
                visible=dynamicBalance,
                extent={{-38,36},{40,-40}},
                lineColor={0,0,127},
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid)}),
      defaultComponentName="spl",
          Documentation(info="<html>
<p>
Model of a flow splitter or mixer with a fixed resistance in each flow leg.
</p>
</html>"),
      revisions="<html>
<ul>
<li>
August 4, 2011 by Michael Wetter:<br>
Added <code>final allowFlowReversal=true</code> to all resistances since it is impractical
to avoid flow reversal in large flow networks where such a setting may be useful.
</li>
<li>
June 11, 2008 by Michael Wetter:<br>
Based class on 
<a href=\"modelica://Buildings.Fluid.BaseClasses.PartialThreeWayFixedResistance\">
PartialThreeWayFixedResistance</a>.
</li>
<li>
July 20, 2007 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>");
      end SplitterFixedResistanceDpM;
    annotation (preferedView="info", Documentation(info="<html>
This package contains components models for fixed flow resistances. 
By fixed flow resistance, we mean resistances that do not change the 
flow coefficient
<p align=\"center\" style=\"font-style:italic;\">
k = m &frasl; 
&radic;<span style=\"text-decoration:overline;\">&Delta;P</span>.
</p>
<p>
For models of valves and air dampers, see
<a href=\"modelica://Buildings.Fluid.Actuators\">
Buildings.Fluid.Actuators</a>.
For models of flow resistances as part of the building constructions, see 
<a href=\"modelica://Buildings.Airflow.Multizone\">
Buildings.Airflow.Multizone</a>.
</p>
<p>
The model
<a href=\"modelica://Buildings.Fluid.FixedResistances.FixedResistanceDpM\">
Buildings.Fluid.FixedResistances.FixedResistanceDpM</a>
is a fixed flow resistance that takes as parameter a nominal flow rate and a nominal pressure drop. The actual resistance is scaled using the above equation.
</p>
<p>
The model
<a href=\"modelica://Buildings.Fluid.FixedResistances.LosslessPipe\">
Buildings.Fluid.FixedResistances.LosslessPipe</a>
is an ideal pipe segment with no pressure drop. It is primarily used
in models in which the above pressure drop model need to be replaced by a model with no pressure drop.
</p>
<p>
The model
<a href=\"modelica://Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM\">
Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</a>
can be used to model flow splitters or flow merges.
</p>
</html>"));
    end FixedResistances;

    package HeatExchangers "Package with heat exchanger models"
      extends Modelica.Icons.VariantsPackage;

      model DryEffectivenessNTU
      "Heat exchanger with effectiveness - NTU relation and no moisture condensation"
        extends Buildings.Fluid.HeatExchangers.BaseClasses.PartialEffectiveness(
            sensibleOnly1=true, sensibleOnly2=true,
            Q1_flow = eps*QMax_flow,
            Q2_flow = -Q1_flow,
            mXi1_flow = zeros(Medium1.nXi),
            mXi2_flow = zeros(Medium2.nXi));
        import con = Buildings.Fluid.Types.HeatExchangerConfiguration;
        import flo = Buildings.Fluid.Types.HeatExchangerFlowRegime;

        parameter Modelica.SIunits.HeatFlowRate Q_flow_nominal
        "Nominal heat transfer"   annotation (Dialog(group="Nominal condition"));
        parameter Modelica.SIunits.Temperature T_a1_nominal
        "Nominal temperature at port a1"
          annotation (Dialog(group="Nominal condition"));
        parameter Modelica.SIunits.Temperature T_a2_nominal
        "Nominal temperature at port a2"
          annotation (Dialog(group="Nominal condition"));
        parameter con configuration "Heat exchanger configuration"
          annotation (Evaluate=true);

        parameter Real r_nominal(
          min=0,
          max=1) = 2/3
        "Ratio between air-side and water-side convective heat transfer (hA-value) at nominal condition";
        Buildings.Fluid.HeatExchangers.BaseClasses.HADryCoil hA(
          final r_nominal=r_nominal,
          final UA_nominal=UA_nominal,
          final m_flow_nominal_w=m1_flow_nominal,
          final m_flow_nominal_a=m2_flow_nominal,
          waterSideTemperatureDependent=false,
          airSideTemperatureDependent=false)
        "Model for convective heat transfer coefficient";
        Modelica.SIunits.ThermalConductance UA "UA value";

        Real eps(min=0, max=1) "Heat exchanger effectiveness";
        Real Z(min=0, max=1) "Ratio of capacity flow rate (CMin/CMax)";
        // NTU has been removed as NTU goes to infinity as CMin goes to zero.
        // This quantity is not good for modeling.
        //  Real NTU(min=0) "Number of transfer units";

        final parameter Modelica.SIunits.ThermalConductance UA_nominal(fixed=false)
        "Nominal UA value";
        final parameter Real NTU_nominal(min=0, fixed=false)
        "Nominal number of transfer units";
        final parameter Real eps_nominal(fixed=false)
        "Nominal heat transfer effectiveness";

    protected
        parameter Modelica.SIunits.SpecificHeatCapacity cp1_nominal(fixed=false)
        "Specific heat capacity of medium 1 at nominal condition";
        parameter Modelica.SIunits.SpecificHeatCapacity cp2_nominal(fixed=false)
        "Specific heat capacity of medium 2 at nominal condition";

        parameter Modelica.SIunits.ThermalConductance C1_flow_nominal(fixed=false)
        "Nominal capacity flow rate of Medium 1";
        parameter Modelica.SIunits.ThermalConductance C2_flow_nominal(fixed=false)
        "Nominal capacity flow rate of Medium 2";
        parameter Modelica.SIunits.ThermalConductance CMin_flow_nominal(fixed=false)
        "Minimal capacity flow rate at nominal condition";
        parameter Modelica.SIunits.ThermalConductance CMax_flow_nominal(fixed=false)
        "Maximum capacity flow rate at nominal condition";
        parameter Real Z_nominal(
          min=0,
          max=1,
          fixed=false) "Ratio of capacity flow rate at nominal condition";
        parameter Modelica.SIunits.Temperature T_b1_nominal(fixed=false)
        "Nominal temperature at port b1";
        parameter Modelica.SIunits.Temperature T_b2_nominal(fixed=false)
        "Nominal temperature at port b2";
        parameter flo flowRegime_nominal(fixed=false)
        "Heat exchanger flow regime at nominal flow rates";

        flo flowRegime(fixed=false, start=flowRegime_nominal)
        "Heat exchanger flow regime";
      initial equation
        assert(m1_flow_nominal > 0,
          "m1_flow_nominal must be positive, m1_flow_nominal = " + String(
          m1_flow_nominal));
        assert(m2_flow_nominal > 0,
          "m2_flow_nominal must be positive, m2_flow_nominal = " + String(
          m2_flow_nominal));
        cp1_nominal = Medium1.specificHeatCapacityCp(Medium1.setState_pTX(
          Medium1.p_default,
          T_a1_nominal,
          Medium1.X_default));
        cp2_nominal = Medium2.specificHeatCapacityCp(Medium2.setState_pTX(
          Medium2.p_default,
          T_a2_nominal,
          Medium2.X_default));
        // heat transfered from fluid 1 to 2 at nominal condition
        Q_flow_nominal = m1_flow_nominal*cp1_nominal*(T_a1_nominal - T_b1_nominal);
        Q_flow_nominal = -m2_flow_nominal*cp2_nominal*(T_a2_nominal - T_b2_nominal);
        C1_flow_nominal = m1_flow_nominal*cp1_nominal;
        C2_flow_nominal = m2_flow_nominal*cp2_nominal;
        CMin_flow_nominal = min(C1_flow_nominal, C2_flow_nominal);
        CMax_flow_nominal = max(C1_flow_nominal, C2_flow_nominal);
        Z_nominal = CMin_flow_nominal/CMax_flow_nominal;
        eps_nominal = abs(Q_flow_nominal/((T_a1_nominal - T_a2_nominal)*
          CMin_flow_nominal));
        assert(eps_nominal > 0 and eps_nominal < 1,
          "eps_nominal out of bounds, eps_nominal = " + String(eps_nominal) +
          "\n  To achieve the required heat transfer rate at epsilon=0.8, set |T_a1_nominal-T_a2_nominal| = "
           + String(abs(Q_flow_nominal/0.8*CMin_flow_nominal)) +
          "\n  or increase flow rates. The current parameters result in " +
          "\n  CMin_flow_nominal = " + String(CMin_flow_nominal) +
          "\n  CMax_flow_nominal = " + String(CMax_flow_nominal));

        // Assign the flow regime for the given heat exchanger configuration and capacity flow rates
        if (configuration == con.CrossFlowStream1MixedStream2Unmixed) then
          flowRegime_nominal = if (C1_flow_nominal < C2_flow_nominal) then flo.CrossFlowCMinMixedCMaxUnmixed
             else flo.CrossFlowCMinUnmixedCMaxMixed;
        elseif (configuration == con.CrossFlowStream1UnmixedStream2Mixed) then
          flowRegime_nominal = if (C1_flow_nominal < C2_flow_nominal) then flo.CrossFlowCMinUnmixedCMaxMixed
             else flo.CrossFlowCMinMixedCMaxUnmixed;
        elseif (configuration == con.ParallelFlow) then
          flowRegime_nominal = flo.ParallelFlow;
        elseif (configuration == con.CounterFlow) then
          flowRegime_nominal = flo.CounterFlow;
        elseif (configuration == con.CrossFlowUnmixed) then
          flowRegime_nominal = flo.CrossFlowUnmixed;
        else
          flowRegime_nominal = 0;
          assert(configuration > 0 and configuration < 6,
            "Invalid heat exchanger configuration.");
        end if;

        // The equation sorter of Dymola 7.3 does not guarantee that the above assert is tested prior to the
        // function call on the next line. Thus, we add the test on eps_nominal to avoid an error in ntu_epsilonZ
        // for invalid input arguments
        NTU_nominal = if (eps_nominal > 0 and eps_nominal < 1) then
          Buildings.Fluid.HeatExchangers.BaseClasses.ntu_epsilonZ(
          eps=eps_nominal,
          Z=Z_nominal,
          flowRegime=flowRegime_nominal) else 0;
        UA_nominal = NTU_nominal*CMin_flow_nominal;

      equation
        // Assign the flow regime for the given heat exchanger configuration and capacity flow rates
        if (configuration == con.ParallelFlow) then
          flowRegime = if (C1_flow*C2_flow >= 0) then flo.ParallelFlow else flo.CounterFlow;
        elseif (configuration == con.CounterFlow) then
          flowRegime = if (C1_flow*C2_flow >= 0) then flo.CounterFlow else flo.ParallelFlow;
        elseif (configuration == con.CrossFlowUnmixed) then
          flowRegime = flo.CrossFlowUnmixed;
        elseif (configuration == con.CrossFlowStream1MixedStream2Unmixed) then
          flowRegime = if (C1_flow < C2_flow) then flo.CrossFlowCMinMixedCMaxUnmixed
             else flo.CrossFlowCMinUnmixedCMaxMixed;
        else
          // have ( configuration == con.CrossFlowStream1UnmixedStream2Mixed)
          flowRegime = if (C1_flow < C2_flow) then flo.CrossFlowCMinUnmixedCMaxMixed
             else flo.CrossFlowCMinMixedCMaxUnmixed;
        end if;
        // Convective heat transfer coefficient
        hA.m1_flow = m1_flow;
        hA.m2_flow = m2_flow;
        hA.T_1 = T_in1;
        hA.T_2 = T_in2;
        UA = 1/(1/hA.hA_1 + 1/hA.hA_2);
        // effectiveness
        (eps,Z) = Buildings.Fluid.HeatExchangers.BaseClasses.epsilon_C(
          UA=UA,
          C1_flow=C1_flow,
          C2_flow=C2_flow,
          flowRegime=flowRegime,
          CMin_flow_nominal=CMin_flow_nominal,
          CMax_flow_nominal=CMax_flow_nominal,
          delta=delta);
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                  100}}), graphics={Rectangle(
                extent={{-70,78},{70,-82}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid)}),
          preferedView="info",
      defaultComponentName="hex",
          Documentation(info="<html>
<p>
Model of a heat exchanger without humidity condensation. 
This model transfers heat in the amount of 
<p align=\"center\" style=\"font-style:italic;\">
  Q = Q<sub>max</sub>  &epsilon;<br>
  &epsilon; = f(NTU, Z, flowRegime),
</p>
where
<i>Q<sub>max</sub></i> is the maximum heat that can be transferred,
<i>&epsilon;</i> is the heat transfer effectiveness, 
<i>NTU</i> is the Number of Transfer Units,
<i>Z</i> is the ratio of minimum to maximum capacity flow rate and
<i>flowRegime</i> is the heat exchanger flow regime.
such as
parallel flow, cross flow or counter flow.
</p>
<p>
The flow regimes depend on the heat exchanger configuration. All configurations
defined in
<a href=\"modelica://Buildings.Fluid.Types.HeatExchangerConfiguration\">
Buildings.Fluid.Types.HeatExchangerConfiguration</a>
are supported.
</p>
<p>
For a heat and moisture exchanger, use
<a href=\"modelica://Buildings.Fluid.MassExchangers.ConstantEffectiveness\">
Buildings.Fluid.MassExchangers.ConstantEffectiveness</a>
instead of this model.
</p>
</html>",       revisions="<html>
<ul>
<li>
February 12, 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                  100,100}}), graphics));
      end DryEffectivenessNTU;

      model DryCoilCounterFlow
      "Counterflow coil with discretization along the flow paths and without humidity condensation"
        extends Fluid.Interfaces.PartialFourPortInterface(show_T=false);
        extends Buildings.Fluid.Interfaces.FourPortFlowResistanceParameters(
          final computeFlowResistance1=false,
          final computeFlowResistance2=false,
          from_dp1=false,
          from_dp2=false);

        parameter Modelica.SIunits.ThermalConductance UA_nominal(min=0)
        "Thermal conductance at nominal flow, used to compute heat capacity"
          annotation (Dialog(tab="General", group="Nominal condition"));
        parameter Real r_nominal=2/3
        "Ratio between air-side and water-side convective heat transfer coefficient"
          annotation (Dialog(group="Nominal condition"));
        parameter Integer nEle(min=1) = 4
        "Number of pipe segments used for discretization"
          annotation (Dialog(group="Geometry"));

        parameter Modelica.Fluid.Types.Dynamics energyDynamics1=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
        "Default formulation of energy balances for volume 1"
          annotation (Evaluate=true,Dialog(tab="Dynamics", group="Equations"));
        parameter Modelica.Fluid.Types.Dynamics energyDynamics2=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
        "Default formulation of energy balances for volume 2"
          annotation (Evaluate=true,Dialog(tab="Dynamics", group="Equations"));

        parameter Modelica.SIunits.Time tau1=20
        "Time constant at nominal flow for medium 1"
          annotation (Dialog(group="Nominal condition", enable=not steadyState_1));
        parameter Modelica.SIunits.Time tau2=1
        "Time constant at nominal flow for medium 2"
          annotation (Dialog(group="Nominal condition", enable=not steadyState_2));
        parameter Modelica.SIunits.Time tau_m=20
        "Time constant of metal at nominal UA value"
          annotation (Dialog(group="Nominal condition"));

        parameter Boolean waterSideFlowDependent=true
        "Set to false to make water-side hA independent of mass flow rate"
          annotation (Dialog(tab="Heat transfer"));
        parameter Boolean airSideFlowDependent=true
        "Set to false to make air-side hA independent of mass flow rate"
          annotation (Dialog(tab="Heat transfer"));
        parameter Boolean waterSideTemperatureDependent=false
        "Set to false to make water-side hA independent of temperature"
          annotation (Dialog(tab="Heat transfer"));
        parameter Boolean airSideTemperatureDependent=false
        "Set to false to make air-side hA independent of temperature"
          annotation (Dialog(tab="Heat transfer"));

        Modelica.SIunits.HeatFlowRate Q1_flow
        "Heat transfered from solid into medium 1";
        Modelica.SIunits.HeatFlowRate Q2_flow
        "Heat transfered from solid into medium 2";

        Modelica.SIunits.Temperature T1[nEle] "Water temperature";
        Modelica.SIunits.Temperature T2[nEle] "Air temperature";
        Modelica.SIunits.Temperature T_m[nEle] "Metal temperature";

        BaseClasses.HADryCoil hA(
          final UA_nominal=UA_nominal,
          final m_flow_nominal_a=m2_flow_nominal,
          final m_flow_nominal_w=m1_flow_nominal,
          final waterSideTemperatureDependent=waterSideTemperatureDependent,
          final waterSideFlowDependent=waterSideFlowDependent,
          final airSideTemperatureDependent=airSideTemperatureDependent,
          final airSideFlowDependent=airSideFlowDependent,
          r_nominal=r_nominal) "Model for convective heat transfer coefficient"
          annotation (Placement(transformation(extent={{-60,80},{-40,100}}, rotation=
                  0)));
    protected
        constant Boolean allowCondensation=false
        "Set to false to compute sensible heat transfer only"
          annotation (Dialog(tab="Heat transfer"));
        Buildings.Fluid.Sensors.TemperatureTwoPort temSen_1(redeclare package
          Medium =
              Medium1,
          allowFlowReversal=allowFlowReversal1,
          m_flow_nominal=m1_flow_nominal) "Temperature sensor"
                                            annotation (Placement(transformation(
                extent={{-58,54},{-48,66}}, rotation=0)));
        Buildings.Fluid.Sensors.MassFlowRate masFloSen_1(redeclare package
          Medium =
              Medium1) "Mass flow rate sensor" annotation (Placement(transformation(
                extent={{-80,54},{-68,66}}, rotation=0)));
        Buildings.Fluid.Sensors.TemperatureTwoPort temSen_2(redeclare package
          Medium =
              Medium2,
          final allowFlowReversal=allowFlowReversal2,
          m_flow_nominal=m2_flow_nominal) "Temperature sensor"
                                            annotation (Placement(transformation(
                extent={{58,-66},{44,-54}}, rotation=0)));
        Buildings.Fluid.Sensors.MassFlowRate masFloSen_2(redeclare package
          Medium =
              Medium2) "Mass flow rate sensor" annotation (Placement(transformation(
                extent={{82,-66},{70,-54}}, rotation=0)));
        Modelica.Blocks.Math.Gain gai_1(k=1/nEle)
        "Gain medium-side 1 to take discretization into account"   annotation (
            Placement(transformation(extent={{-18,84},{-6,96}}, rotation=0)));
        Modelica.Blocks.Math.Gain gai_2(k=1/nEle)
        "Gain medium-side 2 to take discretization into account"   annotation (
            Placement(transformation(extent={{-18,62},{-6,74}}, rotation=0)));

        BaseClasses.HexElement ele[nEle](
          redeclare each package Medium1 = Medium1,
          redeclare each package Medium2 = Medium2,
          redeclare each Buildings.Fluid.MixingVolumes.MixingVolumeDryAir vol2,
          each allowFlowReversal1=allowFlowReversal1,
          each allowFlowReversal2=allowFlowReversal2,
          each tau1=tau1/nEle,
          each m1_flow_nominal=m1_flow_nominal,
          each tau2=tau2,
          each m2_flow_nominal=m2_flow_nominal,
          each tau_m=tau_m/nEle,
          each UA_nominal=UA_nominal/nEle,
          each energyDynamics1=energyDynamics1,
          each energyDynamics2=energyDynamics2,
          each allowCondensation=allowCondensation,
          each deltaM1=deltaM1,
          each deltaM2=deltaM2,
          each from_dp1=from_dp1,
          each from_dp2=from_dp2,
          dp1_nominal={if i == 1 then dp1_nominal else 0 for i in 1:nEle},
          dp2_nominal={if i == nEle then 0 else dp2_nominal for i in 1:nEle})
        "Heat exchanger element"
          annotation (Placement(transformation(extent={{0,0},{20,20}})));
        Modelica.Blocks.Routing.Replicator rep1(nout=nEle) "Signal replicator"
          annotation (Placement(transformation(extent={{4,82},{18,98}})));
        Modelica.Blocks.Routing.Replicator rep2(nout=nEle) "Signal replicator"
          annotation (Placement(transformation(extent={{4,60},{18,76}})));

      initial equation
        assert(UA_nominal > 0,
          "Parameter UA_nominal is negative. Check heat exchanger parameters.");
      equation
        Q1_flow = sum(ele[i].Q1_flow for i in 1:nEle);
        Q2_flow = sum(ele[i].Q2_flow for i in 1:nEle);
        T1[:] = ele[:].vol1.T;
        T2[:] = ele[:].vol2.T;
        T_m[:] = ele[:].mas.T;
        connect(masFloSen_1.m_flow, hA.m1_flow) annotation (Line(points={{-74,66.6},{
                -74,72},{-82,72},{-82,97},{-61,97}}, color={0,0,127}));
        connect(port_a2, masFloSen_2.port_a)
          annotation (Line(points={{100,-60},{82,-60}}, color={0,127,255}));
        connect(masFloSen_2.port_b, temSen_2.port_a)
          annotation (Line(points={{70,-60},{58,-60}}, color={0,127,255}));
        connect(temSen_2.T, hA.T_2) annotation (Line(points={{51,-53.4},{51,-46},{-88,
                -46},{-88,87},{-61,87}}, color={0,0,127}));
        connect(masFloSen_2.m_flow, hA.m2_flow) annotation (Line(points={{76,-53.4},{
                76,-44},{-86,-44},{-86,83},{-61,83}}, color={0,0,127}));
        connect(hA.hA_1, gai_1.u) annotation (Line(points={{-39,97},{-28,97},{-28,90},
                {-19.2,90}}, color={0,0,255}));
        connect(hA.hA_2, gai_2.u) annotation (Line(points={{-39,83},{-27.5,83},{-27.5,
                68},{-19.2,68}}, color={0,0,255}));
        connect(port_a1, masFloSen_1.port_a) annotation (Line(
            points={{-100,60},{-80,60}},
            color={0,127,255},
            smooth=Smooth.None));
        connect(masFloSen_1.port_b, temSen_1.port_a) annotation (Line(
            points={{-68,60},{-58,60}},
            color={0,127,255},
            smooth=Smooth.None));
        connect(temSen_1.T, hA.T_1) annotation (Line(
            points={{-53,66.6},{-53,74},{-78,74},{-78,93},{-61,93}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(temSen_1.port_b, ele[1].port_a1) annotation (Line(
            points={{-48,60},{-30,60},{-30,16},{0,16}},
            color={0,127,255},
            smooth=Smooth.None));

        connect(ele[nEle].port_b1, port_b1) annotation (Line(
            points={{20,16},{40,16},{40,60},{100,60}},
            color={0,127,255},
            smooth=Smooth.None));
        connect(temSen_2.port_b, ele[nEle].port_a2) annotation (Line(
            points={{44,-60},{30,-60},{30,4},{20,4}},
            color={0,127,255},
            smooth=Smooth.None));
        connect(ele[1].port_b2, port_b2) annotation (Line(
            points={{0,4},{-30,4},{-30,-60},{-100,-60}},
            color={0,127,255},
            smooth=Smooth.None));
        for i in 1:nEle - 1 loop
          connect(ele[i].port_b1, ele[i + 1].port_a1) annotation (Line(
              points={{20,16},{30,16},{30,30},{-10,30},{-10,16},{0,16}},
              color={0,127,255},
              smooth=Smooth.None));
          connect(ele[i].port_a2, ele[i + 1].port_b2) annotation (Line(
              points={{20,4},{-12,4},{-12,-10},{30,-10},{30,4},{0,4}},
              color={0,127,255},
              smooth=Smooth.None));
        end for;

        connect(gai_1.y, rep1.u) annotation (Line(
            points={{-5.4,90},{2.6,90}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(rep1.y, ele.Gc_1) annotation (Line(
            points={{18.7,90},{22,90},{22,46},{6,46},{6,20}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(gai_2.y, rep2.u) annotation (Line(
            points={{-5.4,68},{2.6,68}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(rep2.y, ele.Gc_2) annotation (Line(
            points={{18.7,68},{26,68},{26,-6},{14,-6},{14,0}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (
      defaultComponentName="heaCoi",
      Documentation(info="<html>
<p>
Model of a discretized coil without water vapor condensation.
The coil consists of two flow paths which are, at the design flow direction,
in opposite direction to model a counterflow heat exchanger.
The flow paths are discretized into <code>nEle</code> elements. 
Each element is modeled by an instance of
<a href=\"modelica://Buildings.Fluid.HeatExchangers.BaseClasses.HexElement\">
Buildings.Fluid.HeatExchangers.BaseClasses.HexElement</a>.
Each element has a state variable for the metal. Depending
on the value of the boolean parameters <code>steadyState_1</code> and
<code>steadyState_2</code>, the fluid states are modeled dynamically or in steady
state.
</p>
<p>
The convective heat transfer coefficients can, for each fluid individually, be 
computed as a function of the flow rate and/or the temperature,
or assigned to a constant. This computation is done using an instance of
<a href=\"modelica://Buildings.Fluid.HeatExchangers.BaseClasses.HADryCoil\">
Buildings.Fluid.HeatExchangers.BaseClasses.HADryCoil</a>.
</p>
<p>
To model humidity condensation, use the model 
<a href=\"modelica://Buildings.Fluid.HeatExchangers.WetCoilCounterFlow\">
Buildings.Fluid.HeatExchangers.WetCoilCounterFlow</a> instead of this model, as
this model computes only sensible heat transfer.
</p>
</html>",       revisions="<html>
<ul>
<li>
October 8, 2011, by Michael Wetter:<br>
Set <code>show_T=false</code> to avoid state events near zero flow.
</li>
<li>
May 27, 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={2,2},
              initialScale=0.5), graphics={
              Rectangle(
                extent={{-70,80},{70,-80}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{36,80},{40,-80}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-40,80},{-36,-80}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-2,80},{2,-80}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-100,-55},{101,-65}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,127,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-98,65},{103,55}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid)}),
          Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={2,2},
              initialScale=0.5), graphics={Text(
                extent={{60,72},{84,58}},
                lineColor={0,0,255},
                textString="water-side"), Text(
                extent={{50,-32},{90,-38}},
                lineColor={0,0,255},
                textString="air-side")}));
      end DryCoilCounterFlow;

      model WetCoilCounterFlow
      "Counterflow coil with discretization along the flow paths and humidity condensation"
        extends Buildings.Fluid.HeatExchangers.DryCoilCounterFlow(
          final allowCondensation = true,
          ele(redeclare each final
            Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir                        vol2));

        Modelica.SIunits.HeatFlowRate QSen2_flow
        "Sensible heat input into air stream (negative if air is cooled)";
        Modelica.SIunits.HeatFlowRate QLat2_flow
        "Latent heat input into air (negative if air is dehumidified)";
        Real SHR(
          min=0,
          max=1,
          unit="1") "Sensible to total heat ratio";

        Modelica.SIunits.MassFlowRate mWat_flow "Water flow rate";

      equation
        mWat_flow = sum(ele[i].vol2.mWat_flow for i in 1:nEle);
        QLat2_flow = sum(Medium2.enthalpyOfCondensingGas(ele[i].vol2.heatPort.T)*ele[i].vol2.mWat_flow for i in 1:nEle);
        Q2_flow = QSen2_flow + QLat2_flow;
        Q2_flow*SHR = QSen2_flow;
       annotation (
      defaultComponentName="cooCoi",
          Documentation(info="<html>
<p>
Model of a discretized coil with water vapor condensation.
The coil consists of two flow paths which are, at the design flow direction,
in opposite direction to model a counterflow heat exchanger.
The flow paths are discretized into <code>nEle</code> elements. 
Each element is modeled by an instance of
<a href=\"modelica://Buildings.Fluid.HeatExchangers.BaseClasses.HexElement\">
Buildings.Fluid.HeatExchangers.BaseClasses.HexElement</a>.
Each element has a state variable for the metal. Depending
on the value of the boolean parameters <code>steadyState_1</code> and
<code>steadyState_2</code>, the fluid states are modeled dynamically or in steady
state.
</p>
<p>
The convective heat transfer coefficients can, for each fluid individually, be 
computed as a function of the flow rate and/or the temperature,
or assigned to a constant. This computation is done using an instance of
<a href=\"modelica://Buildings.Fluid.HeatExchangers.BaseClasses.HADryCoil\">
Buildings.Fluid.HeatExchangers.BaseClasses.HADryCoil</a>.
</p>
<p>
In this model, the water (or liquid) flow path
needs to be connected to <code>port_a1</code> and <code>port_b1</code>, and
the air flow path needs to be connected to the other two ports.
</p>
<p>
The mass transfer from the fluid 2 to the metal is computed using a similarity law between
heat and mass transfer, as implemented by the model
<a href=\"modelica://Buildings.Fluid.HeatExchangers.BaseClasses.MassExchange\">
Buildings.Fluid.HeatExchangers.BaseClasses.MassExchange</a>. 
</p>
<p>
This model can only be used with medium models that
implement the function <code>enthalpyOfLiquid</code> and that contain
an integer variable <code>Water</code> whose value is the element number where
the water vapor is stored in the species concentration vector. Examples for
such media are
<a href=\"modelica://Buildings.Media.PerfectGases.MoistAir\">
Buildings.Media.PerfectGases.MoistAir</a> and
<a href=\"Modelica:Modelica.Media.Air.MoistAir\">
Modelica.Media.Air.MoistAir</a>.
</p>
<p>
To model this coil for conditions without humidity condensation, use the model 
<a href=\"modelica://Buildings.Fluid.HeatExchangers.DryCoilCounterFlow\">
Buildings.Fluid.HeatExchangers.DryCoilCounterFlow</a> instead of this model.
</p>
</html>",       revisions="<html>
<ul>
<li>
May 27, 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),       Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={2,2},
              initialScale=0.5), graphics={
              Rectangle(
                extent={{-70,80},{70,-80}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{36,80},{40,-80}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-40,80},{-36,-80}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-2,80},{2,-80}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-100,-55},{101,-65}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,127,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-98,65},{103,55}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid)}),
          Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={2,2},
              initialScale=0.5), graphics={Text(
                extent={{60,72},{84,58}},
                lineColor={0,0,255},
                textString="water-side"), Text(
                extent={{50,-32},{90,-38}},
                lineColor={0,0,255},
                textString="air-side")}));
      end WetCoilCounterFlow;

      package BaseClasses
      "Package with base classes for Buildings.Fluid.HeatExchangers"
        extends Modelica.Icons.BasesPackage;

        model HADryCoil
        "Sensible convective heat transfer model for air to water coil"
          extends Buildings.BaseClasses.BaseIcon;
          parameter Modelica.SIunits.ThermalConductance UA_nominal(min=0)
          "Thermal conductance at nominal flow"
                  annotation(Dialog(tab="General", group="Nominal condition"));

          parameter Modelica.SIunits.MassFlowRate m_flow_nominal_w
          "Water mass flow rate"
                  annotation(Dialog(tab="General", group="Nominal condition"));
          parameter Modelica.SIunits.MassFlowRate m_flow_nominal_a
          "Air mass flow rate"
                  annotation(Dialog(tab="General", group="Nominal condition"));

          Modelica.Blocks.Interfaces.RealInput m1_flow
          "Mass flow rate medium 1"
            annotation (Placement(transformation(extent={{-120,60},{-100,80}}, rotation=
                   0)));
          Modelica.Blocks.Interfaces.RealInput m2_flow
          "Mass flow rate medium 2"
            annotation (Placement(transformation(extent={{-120,-80},{-100,-60}},
                  rotation=0)));
          Modelica.Blocks.Interfaces.RealInput T_1 "Temperature medium 1"
            annotation (Placement(transformation(extent={{-120,20},{-100,40}}, rotation=
                   0)));
          Modelica.Blocks.Interfaces.RealInput T_2 "Temperature medium 2"
            annotation (Placement(transformation(extent={{-120,-40},{-100,-20}},
                  rotation=0)));

          Modelica.Blocks.Interfaces.RealOutput hA_1
          "Convective heat transfer medium 1"   annotation (Placement(transformation(
                  extent={{100,60},{120,80}}, rotation=0)));
          Modelica.Blocks.Interfaces.RealOutput hA_2
          "Convective heat transfer medium 2"   annotation (Placement(transformation(
                  extent={{100,-80},{120,-60}}, rotation=0)));

          parameter Real r_nominal(min=0, max=1)=0.5
          "Ratio between air-side and water-side convective heat transfer coefficient"
                  annotation(Dialog(tab="General", group="Nominal condition"));
          parameter Modelica.SIunits.ThermalConductance hA_nominal_w(min=0)=UA_nominal * (r_nominal+1)/r_nominal
          "Water side convective heat transfer coefficient"
                  annotation(Dialog(tab="General", group="Nominal condition"));
          parameter Modelica.SIunits.ThermalConductance hA_nominal_a(min=0)=r_nominal * hA_nominal_w
          "Air side convective heat transfer coefficient, including fin resistance"
                  annotation(Dialog(tab="General", group="Nominal condition"));
          parameter Real n_w(min=0, max=1)=0.85
          "Water-side exponent for convective heat transfer coefficient, h~m_flow^n";
          parameter Real n_a(min=0, max=1)=0.8
          "Air-side exponent for convective heat transfer coefficient, h~m_flow^n";
          parameter Modelica.SIunits.Temperature T0_w=
                  Modelica.SIunits.Conversions.from_degC(20)
          "Water temperature"
                  annotation(Dialog(tab="General", group="Nominal condition"));
          parameter Modelica.SIunits.Temperature T0_a=
                  Modelica.SIunits.Conversions.from_degC(20) "Air temperature"
                  annotation(Dialog(tab="General", group="Nominal condition"));
          parameter Boolean waterSideFlowDependent=true
          "Set to false to make water-side hA independent of mass flow rate"
            annotation(Dialog(tab="Advanced", group="Modeling detail"), Evaluate=true);
          parameter Boolean airSideFlowDependent = true
          "Set to false to make air-side hA independent of mass flow rate"
            annotation(Dialog(tab="Advanced", group="Modeling detail"), Evaluate=true);
          parameter Boolean waterSideTemperatureDependent = true
          "Set to false to make water-side hA independent of temperature"
            annotation(Dialog(tab="Advanced", group="Modeling detail"), Evaluate=true);
          parameter Boolean airSideTemperatureDependent = true
          "Set to false to make air-side hA independent of temperature"
            annotation(Dialog(tab="Advanced", group="Modeling detail"), Evaluate=true);
      protected
          Real x_a(min=0)
          "Factor for air side temperature dependent variation of heat transfer coefficient";
          Real x_w(min=0)
          "Factor for water side temperature dependent variation of heat transfer coefficient";
          parameter Real s_w(min=0, fixed=false)
          "Coefficient for temperature dependence of water side heat transfer coefficient";
          Real fm_w "Fraction of actual to nominal mass flow rate";
          Real fm_a "Fraction of actual to nominal mass flow rate";
        initial equation
          s_w =  if waterSideTemperatureDependent then
                    0.014/(1+0.014*Modelica.SIunits.Conversions.to_degC(T0_w)) else
                      1;
        equation
          fm_w = if waterSideFlowDependent then
                      m1_flow / m_flow_nominal_w else 1;
          fm_a = if airSideFlowDependent then
                      m2_flow / m_flow_nominal_a else 1;
          x_w = if waterSideTemperatureDependent then
                 1 + s_w * (T_1-T0_w) else
                      1;
          x_a = if airSideTemperatureDependent then
                 1 + 4.769E-3 * (T_2-T0_a) else
                      1;
          if waterSideFlowDependent then
            hA_1 = x_w * hA_nominal_w
                       * Buildings.Utilities.Math.Functions.regNonZeroPower(fm_w, n_w, 0.1);
          else
            hA_1 = x_w * hA_nominal_w;
          end if;

          if airSideFlowDependent then
            hA_2 = x_a * hA_nominal_a
                       * Buildings.Utilities.Math.Functions.regNonZeroPower(fm_a, n_a, 0.1);
          else
            hA_2 = x_a * hA_nominal_a;
          end if;
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}),
                            graphics),
        Documentation(info="<html>
<p>
Model for sensible convective heat transfer coefficients for an air to water coil.
</p>
<p>
This model computes the convective heat transfer coefficient
for an air to water coil.
The parameters allow a user to enable or disable, individually
for each medium, the mass flow and/or the temperature dependence
of the convective heat transfer coefficients.
For a detailed explanation of the equation, see
the references below.
</p>
<h4>References</h4>
<p>
<ul>
<li>
Wetter Michael,
<A HREF=\"http://www.osti.gov/energycitations/product.biblio.jsp?osti_id=7353\">
Simulation model finned water-air-coil without condensation</a>,
LBNL-42355,
Lawrence Berkeley National Laboratory,
Berkeley, CA, 1999.
</li>
<li>
Wetter Michael,
<A HREF=\"http://www.osti.gov/energycitations/product.biblio.jsp?osti_id=7352\">
Simulation model air-to-air plate heat exchanger</A>,
LBNL-42354,
Lawrence Berkeley National Laboratory,
Berkeley, CA, 1999.
</li>
</ul>
</p>
</html>",
        revisions="<html>
<ul>
<li>
June 8, 2010, by Michael Wetter:<br>
Fixed bug in computation of <code>s_w</code>.
The old implementation used the current inlet water temperature instead
of the design condition that corresponds to <code>UA_nominal</code>.
</li>
<li>
April 16, 2008, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}}), graphics={Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid), Text(
                  extent={{-66,74},{92,-50}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="hA")}),
                      Icon(
              Rectangle(extent=[-36,-36; -24,-72],   style(
                  color=0,
                  fillColor=8,
                  fillPattern=8)),
              Line(points=[-12,-52; 26,-52],    style(color=42, fillColor=45)),
              Line(points=[-4,-40; -4,-68],    style(color=69, fillColor=47)),
              Line(points=[-4,-68; -10,-58],    style(color=69, fillColor=47)),
              Line(points=[-4,-68; 2,-58],      style(color=69, fillColor=47)),
              Line(points=[14,-58; 26,-52],    style(color=42, fillColor=45)),
              Line(points=[14,-46; 26,-52],    style(color=42, fillColor=45)),
              Line(points=[16,-40; 16,-68],    style(color=69, fillColor=47)),
              Line(points=[16,-68; 10,-58],     style(color=69, fillColor=47)),
              Line(points=[16,-68; 22,-58],     style(color=69, fillColor=47)),
              Rectangle(extent=[-36,66; -24,30],     style(
                  color=0,
                  fillColor=8,
                  fillPattern=8)),
              Line(points=[-12,50; 26,50],      style(color=42, fillColor=45)),
              Line(points=[-4,62; -4,34],      style(color=69, fillColor=47)),
              Line(points=[-4,34; -10,44],      style(color=69, fillColor=47)),
              Line(points=[-4,34; 2,44],        style(color=69, fillColor=47)),
              Line(points=[14,44; 26,50],      style(color=42, fillColor=45)),
              Line(points=[14,56; 26,50],      style(color=42, fillColor=45)),
              Line(points=[16,62; 16,34],      style(color=69, fillColor=47)),
              Line(points=[16,34; 10,44],       style(color=69, fillColor=47)),
              Line(points=[16,34; 22,44],       style(color=69, fillColor=47))));
        end HADryCoil;

        model HexElement "Element of a heat exchanger"
          extends Buildings.Fluid.Interfaces.FourPortHeatMassExchanger(
            vol1( V=m1_flow_nominal*tau1/rho1_nominal,
                  nPorts=2,
                  final energyDynamics=energyDynamics1,
                  final massDynamics=energyDynamics1),
            redeclare
            Buildings.Fluid.MixingVolumes.BaseClasses.PartialMixingVolumeWaterPort
                vol2(
                  nPorts = 2,
                  V=m2_flow_nominal*tau2/rho2_nominal,
                  final energyDynamics=energyDynamics2,
                  final massDynamics=energyDynamics2));
          // Note that we MUST declare the value of vol2.V here.
          // Otherwise, if the class of vol2 is redeclared at a higher level,
          // it will overwrite the assignment of V in the base class
          // FourPortHeatMassExchanger, which will cause V=0.
          // Assigning the values for vol1 here is optional, but we added
          // it to be consistent in the implementation of vol1 and vol2.

          parameter Modelica.SIunits.ThermalConductance UA_nominal
          "Thermal conductance at nominal flow, used to compute time constant"
             annotation(Dialog(group = "Nominal condition"));
          parameter Modelica.SIunits.Time tau_m(min=0) = 60
          "Time constant of metal at nominal UA value"
                  annotation(Dialog(tab="General", group="Nominal condition"));
          parameter Modelica.SIunits.HeatCapacity C=2*UA_nominal*tau_m
          "Heat capacity of metal (= cp*m)";

          Modelica.Blocks.Interfaces.RealInput Gc_1
          "Signal representing the convective thermal conductance medium 1 in [W/K]"
            annotation (Placement(transformation(
                origin={-40,100},
                extent={{-20,-20},{20,20}},
                rotation=270)));
          Modelica.Blocks.Interfaces.RealInput Gc_2
          "Signal representing the convective thermal conductance medium 2 in [W/K]"
            annotation (Placement(transformation(
                origin={40,-100},
                extent={{-20,-20},{20,20}},
                rotation=90)));

          parameter Boolean allowCondensation = true
          "Set to false to compute sensible heat transfer only";

          MassExchange masExc(
               redeclare package Medium = Medium2) if allowCondensation
          "Model for mass exchange"          annotation (Placement(transformation(
                  extent={{48,-44},{68,-24}}, rotation=0)));

          parameter Modelica.Fluid.Types.Dynamics energyDynamics1=
            Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
          "Default formulation of energy balances for volume 1"
            annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
          parameter Modelica.Fluid.Types.Dynamics energyDynamics2=
            Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
          "Default formulation of energy balances for volume 2"
            annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));

          Modelica.Thermal.HeatTransfer.Components.HeatCapacitor mas(
                                                          C=C, T(stateSelect=StateSelect.always))
          "Mass of metal"
            annotation (Placement(transformation(
                origin={-82,0},
                extent={{-10,-10},{10,10}},
                rotation=90)));
          Modelica.Thermal.HeatTransfer.Components.Convection con1(dT(min=-200))
          "Convection (and conduction) on fluid side 1"
            annotation (Placement(transformation(extent={{-60,10},{-40,30}}, rotation=0)));
          Modelica.Thermal.HeatTransfer.Components.Convection con2(dT(min=-200))
          "Convection (and conduction) on fluid side 2"
            annotation (Placement(transformation(extent={{-60,-30},{-40,-10}}, rotation=
                   0)));
          Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor temSen(
            T(final quantity="Temperature",
              final unit = "K", displayUnit = "degC", min=0))
          "Temperature sensor of metal"
            annotation (Placement(transformation(extent={{8,-10},{28,10}},  rotation=0)));
          Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor heaFloSen_1
          "Heat input into fluid 1"   annotation (Placement(transformation(extent={{-34,10},
                    {-14,30}},   rotation=0)));
          Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor heaFloSen_2
          "Heat input into fluid 1"   annotation (Placement(transformation(extent={{-24,-30},
                    {-4,-10}},     rotation=0)));
        equation
          connect(Gc_1, con1.Gc) annotation (Line(points={{-40,100},{-40,40},{-50,40},{
                  -50,30}}, color={0,0,127}));
          connect(Gc_2, con2.Gc) annotation (Line(points={{40,-100},{40,-76},{-34,-76},
                  {-34,-4},{-50,-4},{-50,-10}}, color={0,0,127}));
          connect(temSen.T, masExc.TSur) annotation (Line(points={{28,0},{36,0},{36,-26},
                  {46,-26}},                    color={0,0,127}));
          connect(Gc_2, masExc.Gc) annotation (Line(points={{40,-100},{40,-42},{46,-42}},
                color={0,0,127}));
          connect(masExc.mWat_flow, vol2.mWat_flow) annotation (Line(points={{69,-32},{
                  80,-32},{80,-52},{14,-52}},  color={0,0,127}));
          connect(masExc.TLiq, vol2.TWat) annotation (Line(points={{69,-38},{72,-38},{
                  72,-55.2},{14,-55.2}},
                                     color={0,0,127}));
          connect(vol2.X_w, masExc.XInf) annotation (Line(points={{-10,-64},{-20,-64},
                  {-20,-34},{46,-34}}, color={0,0,127}));
          connect(con1.solid,mas. port) annotation (Line(points={{-60,20},{-72,20},{-72,
                  -6.12323e-016}}, color={191,0,0}));
          connect(con2.solid,mas. port) annotation (Line(points={{-60,-20},{-60,-20.5},
                  {-72,-20.5},{-72,-6.12323e-016}}, color={191,0,0}));
          connect(mas.port,temSen. port)      annotation (Line(points={{-72,
                  -6.12323e-016},{-39,-6.12323e-016},{-39,0},{8,0}},
                                  color={191,0,0}));
          connect(con1.fluid,heaFloSen_1. port_a)
            annotation (Line(points={{-40,20},{-34,20}}, color={191,0,0}));
          connect(con2.fluid,heaFloSen_2. port_a) annotation (Line(points={{-40,-20},{
                  -24,-20}}, color={191,0,0}));
          connect(heaFloSen_1.port_b, vol1.heatPort) annotation (Line(
              points={{-14,20},{-14,60},{-10,60}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(heaFloSen_2.port_b, vol2.heatPort) annotation (Line(
              points={{-4,-20},{22,-20},{22,-60},{12,-60}},
              color={191,0,0},
              smooth=Smooth.None));
          annotation (
            Documentation(info="<html>
<p>
Element of a heat exchanger with dynamics on the fluids and the solid. 
The <i>hA</i> value for both fluids is an input.
The driving force for the heat transfer is the temperature difference
between the fluid volumes and the solid.
<p>
The heat capacity <i>C</i> of the metal is assigned as follows.
Suppose the metal temperature is governed by
<p align=\"center\" style=\"font-style:italic;\">
  C dT &frasl; dt = (hA)<sub>1</sub> (T<sub>1</sub> - T)
  + (hA)<sub>2</sub> (T<sub>2</sub> - T)
</p>
where <i>hA</i> are the convective heat transfer coefficients times 
heat transfer area that also take
into account heat conduction in the heat exchanger fins and
<i>T<sub>1</sub></i> and <i>T<sub>2</sub></i> are the medium temperatures.
Assuming <i>(hA)<sub>1</sub>=(hA)<sub>2</sub></i>, 
this equation can be rewritten as
<p align=\"center\" style=\"font-style:italic;\">
  C dT &frasl; dt =
  2 (UA)<sub>0</sub> ( (T<sub>1</sub> - T) + (T<sub>2</sub> - T) )

</p>
where <i>(UA)<sub>0</sub></i> is the <i>UA</i> value at nominal conditions. 
Hence we set the heat capacity of the metal 
to
<p align=\"center\" style=\"font-style:italic;\">
C = 2 (UA)<sub>0</sub> &tau;<sub>m</sub>
</p>
where <i>&tau;<sub>m</sub></i> is the time constant that the metal
of the heat exchanger has if the metal is approximated by a lumped
thermal mass.
</p>
</html>",
        revisions="<html>
<ul>
<li>
July 11, 2011, by Michael Wetter:<br>
Removed assignment of medium in <code>vol1</code> and <code>vol2</code>,
since this assignment is already done in the base class using the
<code>final</code> modifier.
</li>
<li>
August 12, 2008, by Michael Wetter:<br>
Introduced option to compute each medium using a steady state model or
a dynamic model.
</li>
<li>
March 25, 2008, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),         Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},
                    {100,100}}),
                           graphics),
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-84,114},{-62,86}},
                  lineColor={0,0,255},
                  textString="h"), Text(
                  extent={{58,-92},{84,-120}},
                  lineColor={0,0,255},
                  textString="h")}));
        end HexElement;

        model MassExchange
        "Block to compute the latent heat transfer based on the Lewis number"
          import Buildings;
          extends Buildings.BaseClasses.BaseIcon;
          replaceable package Medium = Modelica.Media.Interfaces.PartialMedium
          "Fluid medium model"
              annotation (choicesAllMatching=true);

          Modelica.Blocks.Interfaces.RealInput XInf
          "Water mass fraction of medium"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}},
                  rotation=0)));
          Modelica.Blocks.Interfaces.RealInput TSur(final quantity="Temperature",
                                                    final unit = "K", displayUnit = "degC", min=0)
          "Surface temperature"
            annotation (Placement(transformation(extent={{-140,60},{-100,100}},
                  rotation=0)));
          Modelica.Blocks.Interfaces.RealOutput mWat_flow(final unit = "kg/s")
          "Water flow rate"
            annotation (Placement(transformation(extent={{100,10},{120,30}}, rotation=0)));
          Modelica.Blocks.Interfaces.RealOutput TLiq(final quantity="Temperature",
                                                     final unit = "K", displayUnit = "degC", min=0)
          "Temperature at which condensate drains from system"
            annotation (Placement(transformation(extent={{100,-50},{120,-30}}, rotation=
                   0)));
          Modelica.Blocks.Interfaces.RealInput Gc
          "Signal representing the convective (sensible) thermal conductance in [W/K]"
            annotation (Placement(transformation(extent={{-140,-100},{-100,-60}},
                  rotation=0)));
          parameter Real Le = 1
          "Lewis number (around 1 for water vapor in air)";
          parameter Real n = 1/3
          "Exponent in bondary layer ratio, delta/delta_t = Pr^n";
      public
          Buildings.Utilities.Psychrometrics.X_pW humRatPre(              use_p_in=
                false)
          "Model to convert water vapor pressure into humidity ratio"
            annotation (Placement(transformation(extent={{0,0},{20,20}}, rotation=0)));
          Buildings.Utilities.Psychrometrics.pW_TDewPoi TDewPoi
          "Model to compute the water vapor pressure at the dew point"
            annotation (Placement(transformation(extent={{-60,40},{-40,60}}, rotation=0)));
          Modelica.Blocks.Math.Gain gain(k=1/cpLe)
          "Constant to convert from heat transfer to mass transfer"
            annotation (Placement(transformation(extent={{-80,-90},{-60,-70}}, rotation=
                   0)));
          Modelica.Blocks.Math.Product mWat "Water flow rate"
            annotation (Placement(transformation(extent={{60,-80},{80,-60}}, rotation=0)));
          Modelica.Blocks.Math.Min min annotation (Placement(transformation(extent={{20,
                    -60},{40,-40}}, rotation=0)));
          Modelica.Blocks.Sources.Constant zero(k=0) "Constant for zero"
            annotation (Placement(transformation(extent={{-20,-40},{0,-20}}, rotation=0)));
          Modelica.Blocks.Math.Add delX(k2=-1, k1=1) "Humidity difference"
            annotation (Placement(transformation(extent={{-40,-66},{-20,-46}}, rotation=
                   0)));
      protected
         parameter Medium.ThermodynamicState sta0 = Medium.setState_phX(h=Medium.h_default,
               p=Medium.p_default, X=Medium.X_default);
         parameter Modelica.SIunits.SpecificHeatCapacity cp=Medium.specificHeatCapacityCp(sta0)
          "Density, used to compute fluid volume";
         parameter Real cpLe(unit="J/(kg.K)") = cp * Le^(1-n);
        equation
          connect(TSur, TDewPoi.T) annotation (Line(points={{-120,80},{-80,80},{-80,50},
                  {-61,50}}, color={0,0,127}));
          connect(TDewPoi.p_w, humRatPre.p_w) annotation (Line(points={{-39,50},{-20,50},
                  {-20,10},{-1,10}},color={0,0,255}));
          connect(TSur, TLiq) annotation (Line(points={{-120,80},{80,80},{80,-40},{110,
                  -40}}, color={0,0,127}));
          connect(Gc, gain.u) annotation (Line(points={{-120,-80},{-82,-80}}, color={0,
                  0,127}));
          connect(gain.y, mWat.u2) annotation (Line(points={{-59,-80},{0,-80},{0,-76},{
                  58,-76}}, color={0,0,127}));
          connect(mWat.y, mWat_flow) annotation (Line(points={{81,-70},{90,-70},{90,20},
                  {110,20}}, color={0,0,127}));
          connect(zero.y,min. u1) annotation (Line(points={{1,-30},{10,-30},{10,-44},{
                  18,-44}}, color={0,0,127}));
          connect(delX.u2,XInf)  annotation (Line(points={{-42,-62},{-80,-62},{-80,
                  1.11022e-15},{-120,1.11022e-15}},   color={0,0,127}));
          connect(humRatPre.X_w, delX.u1) annotation (Line(points={{21,10},{28,10},{28,
                  -8},{-60,-8},{-60,-50},{-42,-50}},
                                   color={0,0,255}));
          connect(delX.y, min.u2)
            annotation (Line(points={{-19,-56},{18,-56}}, color={0,0,127}));
          connect(min.y, mWat.u1) annotation (Line(points={{41,-50},{48,-50},{48,-64},{
                  58,-64}}, color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics={
                Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Text(
                  extent={{-92,96},{-48,54}},
                  lineColor={0,0,127},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="TSur"),
                Text(
                  extent={{-96,22},{-48,-26}},
                  lineColor={0,0,127},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="XMed"),
                Text(
                  extent={{-90,-66},{-58,-98}},
                  lineColor={0,0,127},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="Gc"),
                Text(
                  extent={{54,-20},{92,-58}},
                  lineColor={0,0,127},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="TLiq"),
                Text(
                  extent={{56,28},{96,12}},
                  lineColor={0,0,127},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="m"),
                Ellipse(
                  extent={{72,38},{76,34}},
                  lineColor={0,0,127},
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-30,66},{-36,46},{-38,32},{-36,26},{-30,22},{-20,22},{-12,28},
                      {-10,36},{-14,52},{-24,84},{-30,66}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{10,26},{4,6},{2,-8},{4,-14},{10,-18},{20,-18},{28,-12},{30,-4},
                      {26,12},{16,44},{10,26}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-38,-18},{-44,-38},{-46,-52},{-44,-58},{-38,-62},{-28,-62},{
                      -20,-56},{-18,-48},{-22,-32},{-32,0},{-38,-18}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{14,-46},{8,-66},{6,-80},{8,-86},{14,-90},{24,-90},{32,-84},{
                      34,-76},{30,-60},{20,-28},{14,-46}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{38,100},{32,80},{30,66},{32,60},{38,56},{48,56},{56,62},{58,
                      70},{54,86},{50,100},{38,100}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid)}),
                                    Diagram(coordinateSystem(preserveAspectRatio=false,
                  extent={{-100,-100},{100,100}}),
                                            graphics),
            Documentation(info="<html>
<p>
This model computes the mass transfer based on similarity laws between
the convective sensible heat transfer coefficient and the mass transfer coefficient.
</p>
<p>
Using the Lewis number which is defined as the ratio between the heat and mass
diffusion coefficients, one can obtain the ratio between convection 
heat transfer coefficient <i>h</i> in (W/(m^2*K)) and
mass transfer coefficient <i>h<sub>m</sub></i> in (m/s) as follows:
<p align=\"center\" style=\"font-style:italic;\">
  h &frasl; h<sub>m</sub> = &rho;  c<sub>p</sub>  Le<sup>(1-n)</sup>,
 h_m
</p>
where <i>&rho;</i> is the mass density,
<i>c<sub>p</sub></i> is the specific heat capacity
of the bulk medium and <i>n</i> is a coefficient from the boundary layer analysis, which
is typically <i>n=1/3</i>.
From this equation, we can compute the water vapor mass flow rate 
<i>n<sub>A</sub></i> in (kg/s) as
<p align=\"center\" style=\"font-style:italic;\">
  n<sub>A</sub> = G<sub>c</sub> &frasl; (c<sub>p</sub> Le<sup>(1-n)</sup>)
  (X<sub>s</sub> - X<sub>&#8734;</sub>),
</p>
where <i>G<sub>c</sub></i> is the sensible heat conductivity in (W/K) and 
<i>X<sub>s</sub></i> and 
<i>X<sub>&#8734;</sub></i> are the water vapor mass per unit volume 
in the boundary layer and in the 
bulk of the medium. In this model, 
<i>X<sub>s</sub></i> is the saturation water vapor pressure
corresponding to the temperature <i>T<sub>sur</sub></i> which is an input.
</p>
</html>",         revisions="<html>
<ul>
<li>
August 13, 2008 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end MassExchange;

        partial model PartialEffectiveness
        "Partial model to implement heat exchangers based on effectiveness model"
          extends Fluid.Interfaces.StaticFourPortHeatMassExchanger(show_T=false);

          Modelica.SIunits.Temperature T_in1 "Inlet temperature medium 1";
          Modelica.SIunits.Temperature T_in2 "Inlet temperature medium 2";
          Modelica.SIunits.ThermalConductance C1_flow
          "Heat capacity flow rate medium 1";
          Modelica.SIunits.ThermalConductance C2_flow
          "Heat capacity flow rate medium 2";
          Modelica.SIunits.ThermalConductance CMin_flow(min=0)
          "Minimum heat capacity flow rate";
          Modelica.SIunits.HeatFlowRate QMax_flow
          "Maximum heat flow rate into medium 1";
      protected
          parameter Real delta=1E-3 "Parameter used for smoothing";

          parameter Modelica.SIunits.SpecificHeatCapacity cp1_default(fixed=false)
          "Specific heat capacity of medium 1 at default medium state";
          parameter Modelica.SIunits.SpecificHeatCapacity cp2_default(fixed=false)
          "Specific heat capacity of medium 2 at default medium state";
          parameter Modelica.SIunits.ThermalConductance CMin_flow_small(fixed=false)
          "Small value for smoothing of minimum heat capacity flow rate";
          Real fra_a1(min=0, max=1)
          "Fraction of incoming state taken from port a2 (used to avoid excessive calls to regStep)";
          Real fra_b1(min=0, max=1)
          "Fraction of incoming state taken from port b2 (used to avoid excessive calls to regStep)";
          Real fra_a2(min=0, max=1)
          "Fraction of incoming state taken from port a2 (used to avoid excessive calls to regStep)";
          Real fra_b2(min=0, max=1)
          "Fraction of incoming state taken from port b2 (used to avoid excessive calls to regStep)";
        initial equation
          cp1_default = Medium1.specificHeatCapacityCp(Medium1.setState_pTX(
            Medium1.p_default,
            Medium1.T_default,
            Medium1.X_default));
          cp2_default = Medium2.specificHeatCapacityCp(Medium2.setState_pTX(
            Medium2.p_default,
            Medium2.T_default,
            Medium2.X_default));
          CMin_flow_small = min(m1_flow_small*cp1_default, m2_flow_small*cp2_default);
        equation
          if allowFlowReversal2 then
            fra_a2 = Modelica.Fluid.Utilities.regStep(
              m2_flow,
              1,
              0,
              m2_flow_small);
            fra_b2 = 1-fra_a2;
          else
            fra_a2 = 1;
            fra_b2 = 0;
          end if;
          if allowFlowReversal1 then
            fra_a1 = Modelica.Fluid.Utilities.regStep(
              m1_flow,
              1,
              0,
              m1_flow_small);
            fra_b1 = 1-fra_a1;
          else
            fra_a1 = 1;
            fra_b1 = 0;
          end if;

          /////////////////////////////////////////////////////////
          // Definitions for heat transfer effectiveness model
          T_in1 = if allowFlowReversal1 then
            fra_a1 * Medium1.temperature(state_a1_inflow) + fra_b1 * Medium1.temperature(state_b1_inflow) else
            Medium1.temperature(state_a1_inflow);
          T_in2 = if allowFlowReversal2 then
            fra_a2 * Medium2.temperature(state_a2_inflow) + fra_b2 * Medium2.temperature(state_b2_inflow) else
            Medium2.temperature(state_a2_inflow);

          C1_flow = abs(m1_flow)*
            ( if allowFlowReversal1 then
                   fra_a1 * Medium1.specificHeatCapacityCp(state_a1_inflow) +
                   fra_b1 * Medium1.specificHeatCapacityCp(state_b1_inflow) else
                Medium1.specificHeatCapacityCp(state_a1_inflow));
          C2_flow = abs(m2_flow)*
            ( if allowFlowReversal2 then
                   fra_a2 * Medium2.specificHeatCapacityCp(state_a2_inflow) +
                   fra_b2 * Medium2.specificHeatCapacityCp(state_b2_inflow) else
                Medium2.specificHeatCapacityCp(state_a2_inflow));
          CMin_flow = min(C1_flow, C2_flow);

          // QMax_flow is maximum heat transfer into medium 1
          QMax_flow = CMin_flow*(T_in2 - T_in1);

          annotation (
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}}), graphics={Rectangle(
                  extent={{-70,78},{70,-82}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={95,95,95},
                  fillPattern=FillPattern.Solid)}),
            Documentation(info="<html>
<p>
Partial model to implement heat exchanger models
</p>
<p>
Classes that extend this model need to implement heat and 
mass balance equations in a form like<pre>
  // transfered heat
  Q1_flow = eps * QMax_flow;
  // no heat loss to ambient
  0 = Q1_flow + Q2_flow;
  // no mass exchange
  mXi1_flow = zeros(Medium1.nXi);
  mXi2_flow = zeros(Medium2.nXi);
</pre>
Thus, if medium 1 is heated in this device, then <code>Q1_flow &gt; 0</code>
and <code>QMax_flow &gt; 0</code>.
</p>
</html>",         revisions="<html>
<ul>
<li>
October 8, 2011, by Michael Wetter:<br>
Set <code>show_T=false</code> to avoid state events near zero flow.
</li>
<li>
August 31, 2011, by Michael Wetter:<br>
Removed unused variables <code>gai1</code> and <code>gai2</code>.
</li>
<li>
February 12, 2010, by Michael Wetter:<br>
Changed model structure to implement effectiveness-NTU model.
</li>
<li>
January 28, 2010, by Michael Wetter:<br>
Added regularization near zero flow.
</li>
<li>
October 2, 2009, by Michael Wetter:<br>
Changed computation of inlet temperatures to use 
<code>state_*_inflow</code> which is already known in base class.
</li>
<li>
April 28, 2008, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                    100,100}}), graphics));
        end PartialEffectiveness;

        function epsilon_C
        "Computes heat exchanger effectiveness for given capacity flow rates and heat exchanger flow regime"
          import f = Buildings.Fluid.Types.HeatExchangerFlowRegime;
          input Modelica.SIunits.ThermalConductance UA "UA value";
          input Modelica.SIunits.ThermalConductance C1_flow
          "Enthalpy flow rate medium 1";
          input Modelica.SIunits.ThermalConductance C2_flow
          "Enthalpy flow rate medium 2";
          input Buildings.Fluid.Types.HeatExchangerFlowRegime flowRegime
          "Heat exchanger flow regime";
          input Modelica.SIunits.ThermalConductance CMin_flow_nominal
          "Minimum enthalpy flow rate at nominal condition";
          input Modelica.SIunits.ThermalConductance CMax_flow_nominal
          "Maximum enthalpy flow rate at nominal condition";
          input Real delta = 1E-3 "Small value used for smoothing";
          output Real eps(min=0, max=1) "Heat exchanger effectiveness";
          output Real NTU "Number of transfer units";
          output Real Z(min=0, max=1) "Ratio of capacity flow rate (CMin/CMax)";
      protected
          Modelica.SIunits.ThermalConductance deltaCMin
          "Small number for capacity flow rate";
          Modelica.SIunits.ThermalConductance deltaCMax
          "Small number for capacity flow rate";
          Modelica.SIunits.ThermalConductance CMin_flow
          "Minimum capacity flow rate";
          Modelica.SIunits.ThermalConductance CMax_flow
          "Maximum capacity flow rate";
          Modelica.SIunits.ThermalConductance CMinNZ_flow
          "Minimum capacity flow rate, bounded away from zero";
          Modelica.SIunits.ThermalConductance CMaxNZ_flow
          "Maximum capacity flow rate, bounded away from zero";
          Real gai(min=0, max=1)
          "Gain used to force UA to zero for very small flow rates";
        algorithm
          deltaCMin := delta*CMin_flow_nominal;
          deltaCMax := delta*CMax_flow_nominal;
          // effectiveness
          CMin_flow :=Buildings.Utilities.Math.Functions.smoothMin(
            C1_flow,
            C2_flow,
            deltaCMin/4);
          CMax_flow :=Buildings.Utilities.Math.Functions.smoothMax(
            C1_flow,
            C2_flow,
            deltaCMax/4);
          // CMin and CMax, constrained to be non-zero to compute eps-NTU-Z relationship
          CMinNZ_flow :=Buildings.Utilities.Math.Functions.smoothMax(
            CMin_flow,
            deltaCMin,
            deltaCMin/4);
          CMaxNZ_flow :=Buildings.Utilities.Math.Functions.smoothMax(
            CMax_flow,
            deltaCMax,
            deltaCMax/4);
          Z :=CMin_flow/CMaxNZ_flow;
          // Gain that goes to zero as CMin_flow gets below deltaCMin
          // This is needed to allow zero flow
          gai := Buildings.Utilities.Math.Functions.spliceFunction(
                         pos=1, neg=0, x=CMin_flow-deltaCMin, deltax=deltaCMin/2);
          if ( gai == 0) then
            NTU := 0;
            eps := 1; // around zero flow, eps=Q/(CMin*dT) should be one
          else
            NTU :=gai*UA/CMinNZ_flow;
            eps := gai*Buildings.Fluid.HeatExchangers.BaseClasses.epsilon_ntuZ(NTU=NTU, Z=Z, flowRegime=flowRegime);
          end if;

          annotation(preferedView="info",
                   smoothOrder=1,
                   Documentation(info="<html>
This function computes the heat exchanger effectiveness,
the Number of Transfer Units, and the capacity flow ratio
for given capacity flow rates.
</p>
<p>
The implementation allows for zero flow rate.
As <code>CMin_flow</code> crosses <code>delta*CMin_flow_nominal</code> from above,
the Number of Transfer Units and the heat exchanger effectiveness go to zero.
</p>
</html>",
        revisions="<html>
<ul>
<li>
February 20, 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end epsilon_C;

        function epsilon_ntuZ
        "Computes heat exchanger effectiveness for given number of transfer units and heat exchanger flow regime"
          import f = Buildings.Fluid.Types.HeatExchangerFlowRegime;
          input Real NTU "Number of transfer units";
          input Real Z(min=0, max=1) "Ratio of capacity flow rate (CMin/CMax)";
          input Buildings.Fluid.Types.HeatExchangerFlowRegime flowRegime
          "Heat exchanger flow regime";
          output Real eps(min=0, max=1) "Heat exchanger effectiveness";
      protected
          Real a "Auxiliary variable";
        algorithm
          if (flowRegime == f.ParallelFlow) then // parallel flow
            a := 0;
            eps := (1 - Modelica.Math.exp(-NTU*(1 + Z)))/(1 + Z);
          elseif (flowRegime == f.CounterFlow) then// counter flow
           // a is constraining Z since eps is not defined for Z=1.
            a := smooth(1, if Z < 0.97 then Z else
              Buildings.Utilities.Math.Functions.smoothMin(
              x1=Z,
              x2=0.98,
              deltaX=0.01));
            eps := (1 - Modelica.Math.exp(-NTU*(1 - a)))/(1 - a*Modelica.Math.exp(-NTU*(
              1 - a)));
          elseif (flowRegime == f.CrossFlowUnmixed) then
           a := NTU^(-0.22);
            eps := 1 - Modelica.Math.exp( ( Modelica.Math.exp( - NTU * Z * a)  - 1)  / (Z * a));
          elseif (flowRegime == f.CrossFlowCMinUnmixedCMaxMixed) then
            // cross flow, (single pass), CMax mixed, CMin unmixed. (Coil with one row.)
            a := 0;
            eps := (1 - Modelica.Math.exp(-Z*(1 - Modelica.Math.exp(-NTU))))/Z;
          elseif (flowRegime == f.CrossFlowCMinMixedCMaxUnmixed) then
            // cross flow, (single pass), CMin mixed, CMax unmixed.
            a := 0;
            eps := 1 - Modelica.Math.exp(-(1 - Modelica.Math.exp(-Z*NTU))/Z);
          else
            a := 0;
            eps := 0;
            assert(0 < flowRegime and flowRegime < 6, "Flow regime is not implemented.");
          end if;
          annotation(preferedView="info",
                     inverse(NTU=Buildings.Fluid.HeatExchangers.BaseClasses.ntu_epsilonZ(eps=eps, Z=Z, flowRegime=flowRegime)),
                   smoothOrder=1,
                   Documentation(info="<html>
This function computes the heat exchanger effectiveness for a given number of transfer units, capacity flow ratio and heat exchanger flow regime.
</html>",
        revisions="<html>
<ul>
<li>
February 11, 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end epsilon_ntuZ;

        function ntu_epsilonZ
        "Computes number of transfer units for given heat exchanger effectiveness and heat exchanger flow regime"
          import f = Buildings.Fluid.Types.HeatExchangerFlowRegime;
          input Real eps(min=0, max=0.999) "Heat exchanger effectiveness";
          input Real Z(min=0, max=1) "Ratio of capacity flow rate (CMin/CMax)";
          input Buildings.Fluid.Types.HeatExchangerFlowRegime flowRegime
          "Heat exchanger flow regime";
          output Real NTU "Number of transfer units";

      protected
          Real a "Auxiliary variable";
        algorithm
          if (flowRegime == f.ParallelFlow) then // parallel flow
            a := Z+1;
            assert(eps < 1/a,
              "Invalid input data. eps > 1/(1+Z) is physically not possible for parallel flow." +
              "\n  Received eps = " + String(eps) +
              "\n             Z = " + String(Z) +
              "\n       1/(Z+1) = " + String(1/a));
            NTU := -(Modelica.Math.log(1-eps*a))/(a);
          elseif (flowRegime == f.CounterFlow) then// counter flow
           // a is constraining Z since eps is not defined for Z=1.
            a := smooth(1, if Z < 0.97 then Z else
              Buildings.Utilities.Math.Functions.smoothMin(
              x1=Z,
              x2=0.98,
              deltaX=0.01));
            NTU := Modelica.Math.log((1-eps)/(1-eps*a)) / (a-1);

          elseif (flowRegime == f.CrossFlowUnmixed) then
            a := 0;
            // The function Internal.solve evaluates epsilon_ntuZ at NTU=x_min-1e-10 and NTU=x_max+1e-10
            // when it solves iteratively epsilon_ntuZ for ntu
            // Therefore, we set x_min=1.5*1e-10 to prevent computing NTU^(-0.22)=(-1e-10)^(-0.22).
            NTU := Internal.solve(y_zero=eps, x_min=1.5*1e-10, x_max=1E6, pressure=Z);
          elseif (flowRegime == f.CrossFlowCMinUnmixedCMaxMixed) then
            // cross flow, (single pass), CMax mixed, CMin unmixed. (Coil with one row.)
           a := smooth(1, if Z > 0.03 then Z else
              Buildings.Utilities.Math.Functions.smoothMin(
              x1=0.02,
              x2=Z,
              deltaX=0.01));
            NTU := -Modelica.Math.log(1+(Modelica.Math.log(1-eps*a)/a));
          elseif (flowRegime == f.CrossFlowCMinMixedCMaxUnmixed) then
            // cross flow, (single pass), CMin mixed, CMax unmixed.
           a := smooth(1, if Z > 0.03 then Z else
              Buildings.Utilities.Math.Functions.smoothMin(
              x1=0.02,
              x2=Z,
              deltaX=0.01));
            NTU := -Modelica.Math.log(1+Z*Modelica.Math.log(1-eps))/Z;
          else
            a := 0;
            NTU := 0;
            assert(0 < flowRegime and flowRegime < 6, "Flow regime is not implemented.");
          end if;

          annotation (preferedView="info",
                     inverse(eps=Buildings.Fluid.HeatExchangers.BaseClasses.epsilon_ntuZ(NTU=NTU, Z=Z, flowRegime=flowRegime)),
                   smoothOrder=1,
        Documentation(info="<html>
This function computes the number of transfer units for a given heat exchanger effectiveness,
capacity flow ratio and heat exchanger flow regime.
</p>
<p>
Note that for the flow regime <code>CrossFlowUnmixed</code>, computing the
function requires the numerical solution of an equation in one variable.
This is handled internally and not exposed to the global solver.
</p>
</html>",
        revisions="<html>
<ul>
<li>
August 10, 2011, by Michael Wetter:<br>
Changed implementation to use 
<code>Modelica.Media.Common.OneNonLinearEquation</code> instead of
<code>Buildings.Utilities.Math.BaseClasses.OneNonLinearEquation</code>.
</li>
<li>
February 11, 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end ntu_epsilonZ;

        function lmtd "Log-mean temperature difference"
          input Modelica.SIunits.Temperature T_a1 "Temperature at port a1";
          input Modelica.SIunits.Temperature T_b1 "Temperature at port b1";
          input Modelica.SIunits.Temperature T_a2 "Temperature at port a2";
          input Modelica.SIunits.Temperature T_b2 "Temperature at port b2";
          output Modelica.SIunits.TemperatureDifference lmtd
          "Log-mean temperature difference";
      protected
          Modelica.SIunits.TemperatureDifference dT1
          "Temperature difference side 1";
          Modelica.SIunits.TemperatureDifference dT2
          "Temperature difference side 2";
        algorithm
          dT1 :=T_a1 - T_b2;
          dT2 :=T_b1 - T_a2;
          lmtd :=(dT2 - dT1)/Modelica.Math.log(dT2/dT1);
        annotation (preferedView="info",
        Documentation(info="<html>
<p>
This function computes the log mean temperature difference of a heat exchanger.
</p>
<p>
Note that the implementation requires the temperature differences to be non-zero.
</p>
</html>",
        revisions="<html>
<ul>
<li>
May 28, 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end lmtd;

        package Internal "Solve f(x, data) for x with given f"
          extends Modelica.Media.Common.OneNonLinearEquation;

          redeclare function extends f_nonlinear
          algorithm
          assert(x>0, "NTU needs to be strictly positive.
Received NTU = "         + String(x) + "
         Z   = "         + String(p));
            y := epsilon_ntuZ(NTU=x, Z=p,
                 flowRegime=Buildings.Fluid.Types.HeatExchangerFlowRegime.CrossFlowUnmixed);
          end f_nonlinear;
        annotation (
        Documentation(
        info="<html>
<p>
Function that internally solves a scalar equation.
</p>
</html>",
        revisions="<html>
<ul>
<li>
August 10, 2011, by Michael Wetter:
<ul>
<li>
Changed implementation to use
<code>Modelica.Media.Common.OneNonLinearEquation</code> instead of
<code>Buildings.Utilities.Math.BaseClasses.OneNonLinearEquation</code>.
</li>
<li>
Added assert statement as <code>epsilon_ntuZ</code> computes <code>NTU^(-0.22)</code>.
</li>
</ul>
</li>
<li>
February 16, 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end Internal;
      annotation (preferedView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Fluid.HeatExchangers\">Buildings.Fluid.HeatExchangers</a>.
</p>
</html>"));
      end BaseClasses;
    annotation (preferedView="info", Documentation(info="<html>
This package contains models for heat exchangers with and without humidity condensation.
</html>"));
    end HeatExchangers;

    package MixingVolumes "Package with mixing volumes"
      extends Modelica.Icons.VariantsPackage;

      model MixingVolume
      "Mixing volume with inlet and outlet ports (flow reversal is allowed)"
        outer Modelica.Fluid.System system "System properties";
        extends Buildings.Fluid.Interfaces.LumpedVolumeDeclarations;
        parameter Modelica.SIunits.MassFlowRate m_flow_nominal(min=0)
        "Nominal mass flow rate"
          annotation(Dialog(group = "Nominal condition"));
        // Port definitions
        parameter Integer nPorts=0 "Number of ports"
          annotation(Evaluate=true, Dialog(connectorSizing=true, tab="General",group="Ports"));
        parameter Medium.MassFlowRate m_flow_small(min=0) = 1E-4*abs(m_flow_nominal)
        "Small mass flow rate for regularization of zero flow"
          annotation(Dialog(tab = "Advanced"));
        parameter Boolean homotopyInitialization = true
        "= true, use homotopy method"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        parameter Boolean allowFlowReversal = system.allowFlowReversal
        "= true to allow flow reversal in medium, false restricts to design direction (ports[1] -> ports[2]). Used only if model has two ports."
          annotation(Dialog(tab="Assumptions"), Evaluate=true);
        parameter Modelica.SIunits.Volume V "Volume";
        parameter Boolean prescribedHeatFlowRate=false
        "Set to true if the model has a prescribed heat flow at its heatPort"
         annotation(Evaluate=true, Dialog(tab="Assumptions",
            enable=use_HeatTransfer,
            group="Heat transfer"));
        Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b ports[nPorts](
            redeclare each package Medium = Medium) "Fluid inlets and outlets"
          annotation (Placement(transformation(extent={{-40,-10},{40,10}},
            origin={0,-100})));
        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort
        "Heat port connected to outflowing medium"
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.SIunits.Temperature T "Temperature of the fluid";
        Modelica.SIunits.Pressure p "Pressure of the fluid";
        Modelica.SIunits.MassFraction Xi[Medium.nXi]
        "Species concentration of the fluid";
        Medium.ExtraProperty C[Medium.nC](nominal=C_nominal)
        "Trace substance mixture content";
         // Models for the steady-state and dynamic energy balance.
    protected
        Buildings.Fluid.Interfaces.StaticTwoPortHeatMassExchanger steBal(
          sensibleOnly = true,
          redeclare final package Medium=Medium,
          final m_flow_nominal = m_flow_nominal,
          final dp_nominal = 0,
          final allowFlowReversal = allowFlowReversal,
          final m_flow_small = m_flow_small,
          final homotopyInitialization = homotopyInitialization,
          final show_V_flow = false,
          final from_dp = false,
          final linearizeFlowResistance = true,
          final deltaM = 0.3,
          Q_flow = Q_flow,
          mXi_flow = zeros(Medium.nXi)) if
              useSteadyStateTwoPort
        "Model for steady-state balance if nPorts=2";
        Buildings.Fluid.Interfaces.LumpedVolume dynBal(
          redeclare final package Medium = Medium,
          final nPorts = nPorts,
          final energyDynamics=energyDynamics,
          final massDynamics=massDynamics,
          final p_start=p_start,
          final T_start=T_start,
          final X_start=X_start,
          final C_start=C_start,
          final C_nominal=C_nominal,
          final fluidVolume = V,
          m(start=V*rho_nominal),
          U(start=V*rho_nominal*Medium.specificInternalEnergy(
              state_start)),
          Q_flow = Q_flow,
          mXi_flow = zeros(Medium.nXi)) if
              not useSteadyStateTwoPort "Model for dynamic energy balance";

        parameter Medium.ThermodynamicState state_start = Medium.setState_pTX(
            T=T_start,
            p=p_start,
            X=X_start[1:Medium.nXi]) "Start state";

        parameter Modelica.SIunits.Density rho_nominal=Medium.density(
         Medium.setState_pTX(
           T=T_start,
           p=p_start,
           X=X_start[1:Medium.nXi])) "Density, used to compute fluid mass"
        annotation (Evaluate=true);
        ////////////////////////////////////////////////////
        final parameter Boolean useSteadyStateTwoPort=(nPorts == 2) and
            prescribedHeatFlowRate and (
            energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) and (
            massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) and (
            substanceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) and (
            traceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)
        "Flag, true if the model has two ports only and uses a steady state balance"
          annotation (Evaluate=true);
        Modelica.SIunits.HeatFlowRate Q_flow
        "Heat flow across boundaries or energy source/sink";
        // Outputs that are needed to assign the medium properties
        Modelica.Blocks.Interfaces.RealOutput hOut_internal(unit="J/kg")
        "Internal connector for leaving temperature of the component";
        Modelica.Blocks.Interfaces.RealOutput XiOut_internal[Medium.nXi](unit="1")
        "Internal connector for leaving species concentration of the component";
        Modelica.Blocks.Interfaces.RealOutput COut_internal[Medium.nC](unit="1")
        "Internal connector for leaving trace substances of the component";
      equation
        ///////////////////////////////////////////////////////////////////////////
        // asserts
        if not allowFlowReversal then
          assert(ports[1].m_flow > -m_flow_small,
      "Model has flow reversal, but the parameter allowFlowReversal is set to false.
  m_flow_small    = "       + String(m_flow_small) + "
  ports[1].m_flow = "       + String(ports[1].m_flow) + "
");
        end if;
      // Only one connection allowed to a port to avoid unwanted ideal mixing
        if not useSteadyStateTwoPort then
          for i in 1:nPorts loop
          assert(cardinality(ports[i]) == 2 or cardinality(ports[i]) == 0,"
each ports[i] of volume can at most be connected to one component.
If two or more connections are present, ideal mixing takes
place with these connections, which is usually not the intention
of the modeller. Increase nPorts to add an additional port.
");
           end for;
        end if;
        // actual definition of port variables
        // If the model computes the energy and mass balances as steady-state,
        // and if it has only two ports,
        // then we use the same base class as for all other steady state models.
        if useSteadyStateTwoPort then
          connect(ports[1], steBal.port_a);
          connect(ports[2], steBal.port_b);
          connect(hOut_internal,  steBal.hOut);
          connect(XiOut_internal, steBal.XiOut);
          connect(COut_internal,  steBal.COut);
        else
          connect(ports, dynBal.ports);
          connect(hOut_internal,  dynBal.hOut);
          connect(XiOut_internal, dynBal.XiOut);
          connect(COut_internal,  dynBal.COut);
        end if;
        // Medium properties
        p = if nPorts > 0 then ports[1].p else p_start;
        T = Medium.temperature_phX(p=p, h=hOut_internal, X=cat(1,Xi,{1-sum(Xi)}));
        Xi = XiOut_internal;
        C = COut_internal;
        // Port properties
        heatPort.T = T;
        heatPort.Q_flow = Q_flow;
        annotation (
      defaultComponentName="vol",
      Documentation(info="<html>
This model represents an instantaneously mixed volume. 
Potential and kinetic energy at the port are neglected,
and there is no pressure drop at the ports.
The volume can exchange heat through its <code>heatPort</code>.
</p>
<p>
The volume can be parameterized as a steady-state model or as
dynamic model.
</p>
<p>
To increase the numerical robustness of the model, the parameter
<code>prescribedHeatFlowRate</code> can be set by the user. 
This parameter only has an effect if the model has exactly two fluid ports connected,
and if it is used as a steady-state model.
Use the following settings:
<ul>
<li>Set <code>prescribedHeatFlowRate=true</code> if there is a model connected to <code>heatPort</code>
that computes the heat flow rate <i>not</i> as a function of the temperature difference
between the medium and an ambient temperature. Examples include an ideal electrical heater,
a pump that rejects heat into the fluid stream, or a chiller that removes heat based on a performance curve.
</li>
<li>Set <code>prescribedHeatFlowRate=true</code> if the only means of heat flow at the <code>heatPort</code>
is computed as <i>K * (T-heatPort.T)</i>, for some temperature <i>T</i> and some conductance <i>K</i>,
which may itself be a function of temperature or mass flow rate.
</li>
</ul>
</p>
<h4>Implementation</h4>
<p>
If the model is operated in steady-state and has two fluid ports connected,
then the same energy and mass balance implementation is used as in
steady-state component models, i.e., the use of <code>actualStream</code>
is not used for the properties at the port.
</p>
<p>
The implementation of these balance equations is done in the instances
<code>dynBal</code> for the dynamic balance and <code>steBal</code>
for the steady-state balance. Both models use the same input variables:
<ul>
<li>
The variable <code>Q_flow</code> is used to add sensible <i>and</i> latent heat to the fluid.
For example, <code>Q_flow</code> participates in the steady-state energy balance<pre>
    port_b.h_outflow = inStream(port_a.h_outflow) + Q_flow * m_flowInv;
</pre>
where <code>m_flowInv</code> approximates the expression <code>1/m_flow</code>.
</li>
<li>
The variable <code>mXi_flow</code> is used to add a species mass flow rate to the fluid.
</li>
</ul>
</p>
<p>
For simple models that uses this model, see
<a href=\"modelica://Buildings.Fluid.HeatExchangers.HeaterCoolerPrescribed\">
Buildings.Fluid.HeatExchangers.HeaterCoolerPrescribed</a> and
<a href=\"modelica://Buildings.Fluid.MassExchangers.HumidifierPrescribed\">
Buildings.Fluid.MassExchangers.HumidifierPrescribed</a>.
</p>
</html>",       revisions="<html>
<ul>
<li>
September 17, 2011 by Michael Wetter:<br>
Removed instance <code>medium</code> as this is already used in <code>dynBal</code>.
Removing the base properties led to 30% faster computing time for a solar thermal system
that contains many fluid volumes. 
</li>
<li>
September 13, 2011 by Michael Wetter:<br>
Changed in declaration of <code>medium</code> the parameter assignment
<code>preferredMediumStates=true</code> to
<code>preferredMediumStates= not (energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)</code>.
Otherwise, for a steady-state model, Dymola 2012 may differentiate the model to obtain <code>T</code>
as a state. See ticket Dynasim #13596.
</li>
<li>
July 26, 2011 by Michael Wetter:<br>
Revised model to use new declarations from
<a href=\"Buildings.Fluid.Interfaces.LumpedVolumeDeclarations\">
Buildings.Fluid.Interfaces.LumpedVolumeDeclarations</a>.
</li>
<li>
July 14, 2011 by Michael Wetter:<br>
Added start values for mass and internal energy of dynamic balance
model.
</li>
<li>
May 25, 2011 by Michael Wetter:<br>
<ul>
<li>
Changed implementation of balance equation. The new implementation uses a different model if 
exactly two fluid ports are connected, and in addition, the model is used as a steady-state
component. For this model configuration, the same balance equations are used as were used
for steady-state component models, i.e., instead of <code>actualStream(...)</code>, the
<code>inStream(...)</code> formulation is used.
This changed required the introduction of a new parameter <code>m_flow_nominal</code> which
is used for smoothing in the steady-state balance equations of the model with two fluid ports.
This implementation also simplifies the implementation of 
<a href=\"modelica://Buildings.Fluid.MixingVolumes.BaseClasses.PartialMixingVolumeWaterPort\">
Buildings.Fluid.MixingVolumes.BaseClasses.PartialMixingVolumeWaterPort</a>,
which now uses the same equations as this model.
</li>
<li>
Another revision was the removal of the parameter <code>use_HeatTransfer</code> as there is
no noticable overhead in always having the <code>heatPort</code> connector present.
</li>
</ul>
</li>
<li>
July 30, 2010 by Michael Wetter:<br>
Added nominal value for <code>mC</code> to avoid wrong trajectory 
when concentration is around 1E-7.
See also <a href=\"https://trac.modelica.org/Modelica/ticket/393\">
https://trac.modelica.org/Modelica/ticket/393</a>.
</li>
<li>
February 7, 2010 by Michael Wetter:<br>
Simplified model and its base classes by removing the port data
and the vessel area.
Eliminated the base class <code>PartialLumpedVessel</code>.
</li>
<li>
October 12, 2009 by Michael Wetter:<br>
Changed base class to
<a href=\"modelica://Buildings.Fluid.MixingVolumes.BaseClasses.ClosedVolume\">
Buildings.Fluid.MixingVolumes.BaseClasses.ClosedVolume</a>.
</li>
</ul>
</html>"),       Diagram(graphics),
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                  100}}), graphics={Ellipse(
                extent={{-100,98},{100,-102}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={170,213,255}), Text(
                extent={{-58,14},{58,-18}},
                lineColor={0,0,0},
                textString="V=%V"),         Text(
                extent={{-152,100},{148,140}},
                textString="%name",
                lineColor={0,0,255})}));
      end MixingVolume;

      model MixingVolumeDryAir
      "Mixing volume with heat port for latent heat exchange, to be used with dry air"
        extends BaseClasses.PartialMixingVolumeWaterPort(
          steBal(
          final sensibleOnly = true));

      equation
        if cardinality(mWat_flow) == 0 then
          mWat_flow = 0;
        end if;
        if cardinality(TWat) == 0 then
          TWat = Medium.T_default;
        end if;
        HWat_flow = 0;
        mXi_flow  = zeros(Medium.nXi);
      // Assign output port
        X_w = 0;
        annotation (Diagram(graphics),
                             Icon(graphics),
      defaultComponentName="vol",
      Documentation(info="<html>
Model for an ideally mixed fluid volume and the ability 
to store mass and energy. The volume is fixed, 
and sensible heat can be exchanged.
<p>
This model has the same ports as
<a href=\"modelica://Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir\">
Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir</a>.
However, there is no mass exchange with the medium other than through the port
<code>ports</code>.
</p>
<p>
For media that do provide water as a species, use the model
<a href=\"modelica://Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir\">
Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir</a> to add
or subtract moisture using a signal that is connected to the port
<code>mWat_flow</code> and <code>TWat</code>.
</p>
</html>",       revisions="<html>
<ul>
<li>
August 7, 2008 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
      end MixingVolumeDryAir;

      model MixingVolumeMoistAir
      "Mixing volume with heat port for latent heat exchange, to be used with media that contain water"
        extends BaseClasses.PartialMixingVolumeWaterPort(nPorts(min=2, max=2),
          steBal(
          final sensibleOnly = false));
        // redeclare Medium with a more restricting base class. This improves the error
        // message if a user selects a medium that does not contain the function
        // enthalpyOfLiquid(.)
        replaceable package Medium =
          Modelica.Media.Interfaces.PartialCondensingGases
            annotation (choicesAllMatching = true);

    protected
        parameter Integer i_w(min=1, fixed=false) "Index for water substance";
        parameter Real s[Medium.nXi](fixed=false)
        "Vector with zero everywhere except where species is";

      initial algorithm
        i_w:= -1;
        if cardinality(mWat_flow) > 0 then
        for i in 1:Medium.nXi loop
            if Modelica.Utilities.Strings.isEqual(string1=Medium.substanceNames[i],
                                                  string2="Water",
                                                  caseSensitive=false) then
            i_w := i;
            s[i] :=1;
          else
            s[i] :=0;
          end if;
         end for;
          assert(i_w > 0, "Substance 'water' is not present in medium '"
               + Medium.mediumName + "'.\n"
               + "Check medium model.");
          end if;

      equation
        if cardinality(mWat_flow) == 0 then
          mWat_flow = 0;
          HWat_flow = 0;
          mXi_flow  = zeros(Medium.nXi);
        else
          if cardinality(TWat) == 0 then
             HWat_flow = mWat_flow * Medium.enthalpyOfLiquid(Medium.T_default);
          else
             HWat_flow = mWat_flow * Medium.enthalpyOfLiquid(TWat);
          end if;
        // We obtain the substance concentration with a vector multiplication
        // because Dymola 7.4 cannot find the derivative in the model
        // Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl
        // if we set mXi_flow[i] = if ( i == i_w) then mWat_flow else 0;
          mXi_flow = mWat_flow * s;
        end if;
      // Medium species concentration
        X_w = s * Xi;

        annotation (Diagram(graphics),
                             Icon(graphics),
      defaultComponentName="vol",
      Documentation(info="<html>
Model for an ideally mixed fluid volume and the ability 
to store mass and energy. The volume is fixed, 
and latent and sensible heat can be exchanged.
<p>
This model represents the same physics as 
<a href=\"modelica://Buildings.Fluid.MixingVolumes.MixingVolume\">
Buildings.Fluid.MixingVolumes.MixingVolume</a>, but in addition, it allows
adding or subtracting water in liquid phase.
The mass flow rate of the added or subtracted water is
specified at the port <code>mWat_flow</code>.
The water flow rate is assumed to be added or subtracted at the
temperature of the input port <code>TWat</code>, or 
if this port is not connected, at the medium default temperature as
defined by <code>Medium.T_default</code>.
Adding water causes a change in 
enthalpy and species concentration in the volume. 
</p>
<p>
Note that this model can only be used with medium models that include water
as a substance. In particular, the medium model needs to implement the function
<code>enthalpyOfLiquid(T)</code> and the integer variable <code>Water</code> that
contains the index to the water substance. For medium that do not provide this
functionality, use
<a href=\"modelica://Buildings.Fluid.MixingVolumes.MixingVolumeDryAir\">
Buildings.Fluid.MixingVolumes.MixingVolumeDryAir</a>.
</p>
</html>",       revisions="<html>
<ul>
<li>
February 22, by Michael Wetter:<br>
Improved the code that searches for the index of 'water' in the medium model.
</li>
<li>
May 29, 2010 by Michael Wetter:<br>
Rewrote computation of index of water substance.
For the old formulation, Dymola 7.4 failed to differentiate the 
model when trying to reduce the index of the DAE.
</li>
<li>
August 7, 2008 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
      end MixingVolumeMoistAir;

      package BaseClasses
      "Package with base classes for Buildings.Fluid.MixingVolumes"
        extends Modelica.Icons.BasesPackage;

        partial model PartialMixingVolumeWaterPort
        "Partial mixing volume that allows adding or subtracting water vapor"
          extends Buildings.Fluid.MixingVolumes.MixingVolume(
           steBal(
            sensibleOnly = false,
            final Q_flow = Q_flow + HWat_flow,
            final mXi_flow = mXi_flow),
           dynBal(
            final Q_flow = Q_flow + HWat_flow,
            final mXi_flow = mXi_flow));

         // additional declarations
          Modelica.Blocks.Interfaces.RealInput mWat_flow(final quantity="MassFlowRate",
                                                         final unit = "kg/s")
          "Water flow rate added into the medium"
            annotation (Placement(transformation(extent={{-140,60},{-100,100}},rotation=
                   0)));
          Modelica.Blocks.Interfaces.RealInput TWat(final quantity="Temperature",
                                                    final unit = "K", displayUnit = "degC", min=260)
          "Temperature of liquid that is drained from or injected into volume"
            annotation (Placement(transformation(extent={{-140,28},{-100,68}},
                  rotation=0)));
          Modelica.Blocks.Interfaces.RealOutput X_w
          "Species composition of medium"
            annotation (Placement(transformation(extent={{100,-60},{140,-20}}, rotation=
                   0)));
          Medium.MassFlowRate mXi_flow[Medium.nXi]
          "Mass flow rates of independent substances added to the medium";
          Modelica.SIunits.HeatFlowRate HWat_flow
          "Enthalpy flow rate of extracted water";

          annotation (
            Documentation(info="<html>
Model for an ideally mixed fluid volume with <code>nP</code> ports and the ability 
to store mass and energy. The volume is fixed. 
<p>
This model represents the same physics as 
<a href=\"Modelica:Modelica.Fluid.Vessels.Volume\">
Modelica.Fluid.Vessels.Volume</a> but in addition,
it allows to connect signals for the water exchanged with the volume.
The model is partial in order to allow a submodel that can be used with media
that contain water as a substance, and a submodel that can be used with dry air.
Having separate models is required because calls to the medium property function
<code>enthalpyOfLiquid</code> results in a linker error if a medium such as 
<a href=\"Modelica:Modelica.Media.Air.SimpleAir\">Modelica.Media.Air.SimpleAir</a>
is used that does not implement this function.
</p>
</html>",         revisions="<html>
<ul>
<li>
January 10, 2011 by Michael Wetter:<br>
Removed <code>ports_p_static</code> and used instead <code>medium.p</code> since
<code>ports_p_static</code> is not available in 
<a href=\"modelica://Buildings.Fluid.MixingVolumes.MixingVolume\">
Buildings.Fluid.MixingVolumes.MixingVolume</a> which is sometimes used to replace this model.
</li>
<li>
July 30, 2010 by Michael Wetter:<br>
Added nominal value for <code>mC</code> to avoid wrong trajectory 
when concentration is around 1E-7.
See also <a href=\"https://trac.modelica.org/Modelica/ticket/393\">
https://trac.modelica.org/Modelica/ticket/393</a>.
</li>
<li>
March 24, 2010 by Michael Wetter:<br>
Changed base class from <code>Modelica.Fluid</code> to <code>Buildings.Fluid</code>.
<li>
August 12, 2008 by Michael Wetter:<br>
Introduced option to compute model in steady state. This allows the heat exchanger model
to switch from a dynamic model for the medium to a steady state model.
</li>
<li>
August 13, 2008 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),         Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                    -100},{100,100}}),
                           graphics),
            Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                    100}}), graphics={
                Text(
                  extent={{-76,-6},{198,-48}},
                  lineColor={255,255,255},
                  fillColor={0,0,0},
                  fillPattern=FillPattern.Solid,
                  textString="X_w"),
                Text(
                  extent={{-122,114},{-80,82}},
                  lineColor={0,0,0},
                  textString="mWat_flow"),
                Text(
                  extent={{-152,74},{-42,50}},
                  lineColor={0,0,0},
                  textString="TWat"),
                Ellipse(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  fillColor={170,213,255}),
                Text(
                  extent={{-60,16},{56,-16}},
                  lineColor={0,0,0},
                  textString="V=%V")}));
        end PartialMixingVolumeWaterPort;
      annotation (preferedView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Fluid.MixingVolumes\">Buildings.Fluid.MixingVolumes</a>.
</p>
</html>"));
      end BaseClasses;
    annotation (Documentation(info="<html>
<p>
This package contains models for completely mixed volumes.
Optionally, heat can be added to the volume by setting the 
parameter <code>use_HeatTransfer</code> to <code>true</code>.
</p>
<p>
For most situations, the model
<a href=\"modelica://Buildings.Fluid.MixingVolumes.MixingVolume\">
Buildings.Fluid.MixingVolumes.MixingVolume</a> should be used.
The other models are only of interest if water should be added to
or subtracted from the fluid volume, such as needed in a 
dynamic model of a coil with water vapor condensation.
</p>
</html>"));
    end MixingVolumes;

    package Movers "Package with fan and pump models"
      extends Modelica.Icons.VariantsPackage;

      model FlowMachine_y
      "Fan or pump with ideally controlled normalized speed y as input signal"
        extends Buildings.Fluid.Movers.BaseClasses.PrescribedFlowMachine(
        final N_nominal=1500 "fix N_nominal as it is used only for scaling");

        Modelica.Blocks.Interfaces.RealInput y(min=0, max=1)
        "Constant normalized rotational speed"
          annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={0,100}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={0,100})));

      equation
        N = y*N_nominal;
        annotation (defaultComponentName="fan",
          Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                  100}}), graphics={Text(extent={{20,100},{112,78}}, textString
                =   "y_in [0, 1]")}),
          Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{
                  100,100}}), graphics),
          Documentation(info="<html>
<p>
This model describes a fan or pump with prescribed normalized speed.
The input connector provides the normalized rotational speed (between 0 and 1).
The head is computed based on the performance curve that take as an argument
the actual volume flow rate divided by the maximum flow rate and the relative
speed of the fan.
The efficiency of the device is computed based
on the efficiency curves that take as an argument
the actual volume flow rate divided by the maximum possible volume flow rate, or
based on the motor performance curves.
</p>
<p>
See the 
<a href=\"modelica://Buildings.Fluid.Movers.UsersGuide\">
User's Guide</a> for more information.
</p>
</html>",   revisions="<html>
<ul>
<li>
May 25, 2011, by Michael Wetter:<br>
Revised implementation of energy balance to avoid having to use conditionally removed models.
</li>
<li>
July 27, 2010, by Michael Wetter:<br>
Redesigned model to fix bug in medium balance.
</li>
<li>March 24, 2010, by Michael Wetter:<br>
Revised implementation to allow zero flow rate.
</li>
<li>October 1, 2009,
    by Michael Wetter:<br>
       Model added to the Buildings library. Changed control signal from rpm to normalized value between 0 and 1</li>
<li><i>31 Oct 2005</i>
    by <a href=\"mailto:francesco.casella@polimi.it\">Francesco Casella</a>:<br>
       Model added to the Fluid library</li>
</ul>
</html>"));
      end FlowMachine_y;

      package BaseClasses
      "Package with base classes for Buildings.Fluid.Movers"
        extends Modelica.Icons.BasesPackage;

        package Characteristics "Functions for fan or pump characteristics"

          record flowParameters "Record for flow parameters"
            extends Modelica.Icons.Record;
            parameter Modelica.SIunits.VolumeFlowRate V_flow[:](each min=0)
            "Volume flow rate at user-selected operating points";
            parameter Modelica.SIunits.Pressure dp[size(V_flow,1)](
               each min=0, each displayUnit="Pa")
            "Fan or pump total pressure at these flow rates";
            annotation (Documentation(info="<html>
<p>
Data record for performance data that describe volume flow rate versus
pressure rise.
The volume flow rate <code>V_flow</code> must be increasing, i.e.,
<code>V_flow[i] &lt; V_flow[i+1]</code>.
Both vectors, <code>V_flow</code> and <code>dp</code>
must have the same size.
</p>
</html>", revisions="<html>
<ul>
<li>
September 28, 2011, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
          end flowParameters;

          record efficiencyParameters "Record for efficiency parameters"
            extends Modelica.Icons.Record;
            parameter Real  r_V[:](each min=0, each max=1, each displayUnit="1")
            "Volumetric flow rate divided by nominal flow rate at user-selected operating points";
            parameter Real eta[size(r_V,1)](
               each min=0, each max=1, each displayUnit="1")
            "Fan or pump efficiency at these flow rates";
            annotation (Documentation(info="<html>
<p>
Data record for performance data that describe volume flow rate versus
efficiency.
The volume flow rate <code>r_V</code> must be increasing, i.e.,
<code>r_V[i] &lt; r_V[i+1]</code>.
Both vectors, <code>r_V</code> and <code>eta</code>
must have the same size.
</p>
</html>", revisions="<html>
<ul>
<li>
September 28, 2011, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
          end efficiencyParameters;

          record powerParameters "Record for electrical power parameters"
            extends Modelica.Icons.Record;
            parameter Modelica.SIunits.VolumeFlowRate V_flow[:](each min=0)= {0}
            "Volume flow rate at user-selected operating points";
            parameter Modelica.SIunits.Power P[size(V_flow,1)](
               each min=0, max=1, each displayUnit="1") = {0}
            "Fan or pump electrical power at these flow rates";
            annotation (Documentation(info="<html>
<p>
Data record for performance data that describe volume flow rate versus
electrical power.
The volume flow rate <code>V_flow</code> must be increasing, i.e.,
<code>V_flow[i] &lt; V_flow[i+1]</code>.
Both vectors, <code>V_flow</code> and <code>P</code>
must have the same size.
</p>
</html>", revisions="<html>
<ul>
<li>
September 28, 2011, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
          end powerParameters;

          function pressure
          "Flow vs. head characteristics for fan or pump pressure raise"
            extends Modelica.Icons.Function;
            input
            Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters       data
            "Pressure performance data";
            input Modelica.SIunits.VolumeFlowRate V_flow "Volumetric flow rate";
            input Real r_N(unit="1") "Relative revolution, r_N=N/N_nominal";
            input Modelica.SIunits.VolumeFlowRate VDelta_flow
            "Small volume flow rate";
            input Modelica.SIunits.Pressure dpDelta "Small pressure";

            input Modelica.SIunits.VolumeFlowRate V_flow_max
            "Maximum volume flow rate at r_N=1 and dp=0";
            input Modelica.SIunits.Pressure dpMax(min=0)
            "Maximum pressure at r_N=1 and V_flow=0";

            input Real d[:]
            "Derivatives at support points for spline interpolation";
            input Real delta
            "Small value used to transition to other fan curve";
            input Real cBar[2]
            "Coefficients for linear approximation of pressure vs. flow rate";
            input Real kRes(unit="kg/(s.m4)")
            "Linear coefficient for fan-internal pressure drop";
            output Modelica.SIunits.Pressure dp "Pressure raise";

        protected
             Integer dimD(min=2)=size(data.V_flow, 1)
            "Dimension of data vector";

            function performanceCurve "Performance curve away from the origin"
              input Modelica.SIunits.VolumeFlowRate V_flow
              "Volumetric flow rate";
              input Real r_N(unit="1") "Relative revolution, r_N=N/N_nominal";
              input Real d[dimD]
              "Coefficients for polynomial of pressure vs. flow rate";
              input
              Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters
                                                                                      data
              "Pressure performance data";
              input Integer dimD "Dimension of data vector";

              output Modelica.SIunits.Pressure dp "Pressure raise";

          protected
              Modelica.SIunits.VolumeFlowRate rat "Ratio of V_flow/r_N";
              Integer i "Integer to select data interval";
            algorithm
              rat := V_flow/r_N;
              i :=1;
              // Since the coefficients for the spline were evaluated for
              // rat_nominal = V_flow_nominal/r_N_nominal = V_flow_nominal/1, we use
              // V_flow_nominal below
              for j in 1:dimD-1 loop
                 if rat > data.V_flow[j] then
                   i := j;
                 end if;
              end for;
              // Extrapolate or interpolate the data
              dp:=r_N^2*Buildings.Utilities.Math.Functions.cubicHermiteLinearExtrapolation(
                          x=rat,
                          x1=data.V_flow[i],
                          x2=data.V_flow[i + 1],
                          y1=data.dp[i],
                          y2=data.dp[i + 1],
                          y1d=d[i],
                          y2d=d[i+1]);
              annotation(smoothOrder=1);
            end performanceCurve;

          algorithm
            if r_N >= delta then
               dp := performanceCurve(V_flow=V_flow, r_N=r_N, d=d,
                                      data=data, dimD=dimD);
            elseif r_N <= delta/2 then
              dp := flowApproximationAtOrigin(r_N=r_N, V_flow=V_flow,
                                              VDelta_flow=  VDelta_flow, dpDelta=dpDelta,
                                              delta=delta, cBar=cBar);
            else
              dp := Modelica.Fluid.Utilities.regStep(x=r_N-0.75*delta,
                                                     y1=performanceCurve(V_flow=V_flow, r_N=r_N, d=d,
                                                                         data=data, dimD=dimD),
                                                     y2=flowApproximationAtOrigin(r_N=r_N, V_flow=V_flow,
                                                             VDelta_flow=VDelta_flow, dpDelta=dpDelta,
                                                             delta=delta, cBar=cBar),
                                                     x_small=delta/4);
            end if;
            dp := dp - V_flow*kRes;
            annotation(smoothOrder=1,
                        Documentation(info="<html>
<p>
This function computes the fan static
pressure raise as a function of volume flow rate and revolution in the form
</p>
<p align=\"center\" style=\"font-style:italic;\">
  &Delta;p = r<sub>N</sub><sup>2</sup> &nbsp; s(V/r<sub>N</sub>, d)
  - &Delta;p<sub>r</sub> ,
</p>
<p>
where
<i>&Delta;p</i> is the pressure rise,
<i>r<sub>N</sub></i> is the normalized fan speed,
<i>V</i> is the volume flow rate and
<i>d</i> are performance data for fan or pump power consumption at <i>r<sub>N</sub>=1</i>.
The term
</p>
<p align=\"center\" style=\"font-style:italic;\">
&Delta;p<sub>r</sub> = V &nbsp; &Delta;p<sub>max</sub> &frasl; V<sub>max</sub> &nbsp; &delta;
</p>
<p>
models the flow resistance of the fan, approximated using a linear equation. 
This is done for numerical reasons to avoid a singularity at <i>r<sub>N</sub>=0</i>. Since <i>&delta;</i> is small, the contribution of this term is small.
The fan and pump models in 
<a href=\"modelica://Buildings.Fluid.Movers\">
Buildings.Fluid.Movers</a> modify the user-supplied performance data to add the term
<i>&Delta;p<sub>r</sub></i> prior to computing the performance curve.
Thus, at full speed, the fan or pump can operate exactly at the user-supplied performance data.
</p>
<h4>Implementation</h4>
<p>
The function <i>s(&middot;, &middot;)</i> is a cubic hermite spline.
If the data <i>d</i> define a monotone decreasing sequence, then 
<i>s(&middot;, d)</i> is a monotone decreasing function.
</p>
<p>
For <i>r<sub>N</sub> &lt; &delta;</i>, the polynomial is replaced with an other model to avoid
a singularity at the origin. The composite model is once continuously differentiable
in all input variables.
</p>
</html>",         revisions="<html>
<ul>
<li>
August 25, 2011, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),             smoothOrder=1);
          end pressure;

          function flowApproximationAtOrigin
          "Approximation for fan or pump pressure raise at origin"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.VolumeFlowRate V_flow "Volumetric flow rate";
            input Real r_N(unit="1") "Relative revolution, r_N=N/N_nominal";
            input Modelica.SIunits.VolumeFlowRate VDelta_flow
            "Small volume flow rate";
            input Modelica.SIunits.Pressure dpDelta "Small pressure";
            input Real delta
            "Small value used to transition to other fan curve";
            input Real cBar[2]
            "Coefficients for linear approximation of pressure vs. flow rate";
            output Modelica.SIunits.Pressure dp "Pressure raise";
          algorithm
            dp := r_N * dpDelta + r_N^2 * (cBar[1] + cBar[2]*V_flow);
            annotation (Documentation(info="<html>
<p>
This function computes the fan static
pressure raise as a function of volume flow rate and revolution near the origin.
It is used to avoid a singularity in the pump or fan curve if the revolution 
approaches zero.
</p>
</html>",         revisions="<html>
<ul>
<li>
August 25, 2011, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),             smoothOrder=100);
          end flowApproximationAtOrigin;

          function power
          "Flow vs. electrical power characteristics for fan or pump"
            extends Modelica.Icons.Function;
            input
            Buildings.Fluid.Movers.BaseClasses.Characteristics.powerParameters       data
            "Pressure performance data";
            input Modelica.SIunits.VolumeFlowRate V_flow "Volumetric flow rate";
            input Real r_N(unit="1") "Relative revolution, r_N=N/N_nominal";
            input Real d[:]
            "Derivatives at support points for spline interpolation";
            output Modelica.SIunits.Power P "Power consumption";

        protected
             Integer n=size(data.V_flow, 1) "Dimension of data vector";

             Modelica.SIunits.VolumeFlowRate rat "Ratio of V_flow/r_N";
             Integer i "Integer to select data interval";

          algorithm
            if n == 1 then
              P := r_N^3*data.P[1];
            else
              i :=1;
              // Since the coefficients for the spline were evaluated for
              // rat_nominal = V_flow_nominal/r_N_nominal = V_flow_nominal/1, we use
              // V_flow_nominal below
              for j in 1:n-1 loop
                 if V_flow > data.V_flow[j] then
                   i := j;
                 end if;
              end for;
              // Extrapolate or interpolate the data
              P:=r_N^3*Buildings.Utilities.Math.Functions.cubicHermiteLinearExtrapolation(
                          x=V_flow,
                          x1=data.V_flow[i],
                          x2=data.V_flow[i + 1],
                          y1=data.P[i],
                          y2=data.P[i + 1],
                          y1d=d[i],
                          y2d=d[i+1]);
            end if;
            annotation(smoothOrder=1,
                        Documentation(info="<html>
<p>
This function computes the fan power consumption for given volume flow rate,
speed and performance data. The power consumption is
</p>
<p align=\"center\" style=\"font-style:italic;\">
  P = r<sub>N</sub><sup>3</sup> &nbsp; s(V, d),
</p>
<p>
where
<i>P</i> is the power consumption,
<i>r<sub>N</sub></i> is the normalized fan speed,
<i>V</i> is the volume flow rate and
<i>d</i> are performance data for fan or pump power consumption at <i>r<sub>N</sub>=1</i>.
</p>
<h4>Implementation</h4>
<p>
The function <i>s(&middot;, &middot;)</i> is a cubic hermite spline.
If the data <i>d</i> define a monotone decreasing sequence, then 
<i>s(&middot;, d)</i> is a monotone decreasing function.
</p>
</html>",         revisions="<html>
<ul>
<li>
September 28, 2011, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),             smoothOrder=1);
          end power;

          function efficiency
          "Flow vs. efficiency characteristics for fan or pump"
            extends Modelica.Icons.Function;
            input
            Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters
              data "Efficiency performance data";
            input Real r_V(unit="1")
            "Volumetric flow rate divided by nominal flow rate";
            input Real d[:]
            "Derivatives at support points for spline interpolation";
            output Real eta(min=0, unit="1") "Efficiency";

        protected
            Integer n = size(data.r_V, 1) "Number of data points";
            Integer i "Integer to select data interval";
          algorithm
            if n == 1 then
              eta := data.eta[1];
            else
              i :=1;
              for j in 1:n-1 loop
                 if r_V > data.r_V[j] then
                   i := j;
                 end if;
              end for;
              // Extrapolate or interpolate the data
              eta:=Buildings.Utilities.Math.Functions.cubicHermiteLinearExtrapolation(
                          x=r_V,
                          x1=data.r_V[i],
                          x2=data.r_V[i + 1],
                          y1=data.eta[i],
                          y2=data.eta[i + 1],
                          y1d=d[i],
                          y2d=d[i+1]);
            end if;

            annotation(smoothOrder=1,
                        Documentation(info="<html>
<p>
This function computes the fan or pump efficiency for given normalized volume flow rate
and performance data. The efficiency is
</p>
<p align=\"center\" style=\"font-style:italic;\">
  &eta; = s(r<sub>V</sub>, d),
</p>
<p>
where
<i>&eta;</i> is the efficiency,
<i>r<sub>V</sub></i> is the normalized volume flow rate, and
<i>d</i> are performance data for fan or pump efficiency.
</p>
<h4>Implementation</h4>
<p>
The function <i>s(&middot;, &middot;)</i> is a cubic hermite spline.
If the data <i>d</i> define a monotone decreasing sequence, then 
<i>s(&middot;, d)</i> is a monotone decreasing function.
</p>
</html>",         revisions="<html>
<ul>
<li>
September 28, 2011, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),             smoothOrder=1);
          end efficiency;
          annotation (Documentation(info="<html>
<p>
This package implements performance curves for fans and pumps,
and records for parameter that can be used with these performance
curves.
</p>
<p>
The following performance curves are implemented:
<table border=\"1\" cellspacing=0 cellpadding=2 style=\"border-collapse:collapse;\">
<tr>
<th>Independent variable</th>
<th>Dependent variable</th>
<th>Record for performance data</th>
<th>Function</th>
</tr>
<tr>
<td>Volume flow rate</td>
<td>Pressure</td>
<td><a href=\"modelica://Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters\">
flowParameters</a></td>
<td><a href=\"modelica://Buildings.Fluid.Movers.BaseClasses.Characteristics.pressure\">
pressure</a></td>
</tr>
<tr>
<td>Relative volumetric flow rate</td>
<td>Efficiency</td>
<td><a href=\"modelica://Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters\">
efficiencyParameters</a></td>
<td><a href=\"modelica://Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiency\">
efficiency</a></td>
</tr>
<tr>
<td>Volume flow rate</td>
<td>Power</td>
<td><a href=\"modelica://Buildings.Fluid.Movers.BaseClasses.Characteristics.powerParameters\">
powerParameters</a></td>
<td><a href=\"modelica://Buildings.Fluid.Movers.BaseClasses.Characteristics.power\">
power</a></td>
</tr>
</table>
</p>
</html>",
        revisions="<html>
<ul>
<li>
September 29, 2011, by Michael Wetter:<br>
New implementation due to changes from polynomial to cubic hermite splines.
</li>
</ul>
</html>"));
        end Characteristics;

        partial model PrescribedFlowMachine
        "Partial model for fan or pump with speed (y or Nrpm) as input signal"
          extends Buildings.Fluid.Movers.BaseClasses.PartialFlowMachine(
              final show_V_flow = false,
              final m_flow_nominal = max(pressure.V_flow)*rho_nominal,
              preSou(final control_m_flow=false));

          extends Buildings.Fluid.Movers.BaseClasses.FlowMachineInterface(
            V_flow_max(start=V_flow_nominal),
            final rho_nominal = Medium.density_pTX(Medium.p_default, Medium.T_default, Medium.X_default));

          // Models
      protected
          Modelica.Blocks.Sources.RealExpression dpMac(y=-dpMachine)
          "Pressure drop of the pump or fan"
            annotation (Placement(transformation(extent={{0,20},{20,40}})));

          Modelica.Blocks.Sources.RealExpression PToMedium_flow(y=Q_flow + WFlo) if  addPowerToMedium
          "Heat and work input into medium"
            annotation (Placement(transformation(extent={{-100,10},{-80,30}})));
        equation
         VMachine_flow = -port_b.m_flow/rho;
         rho = rho_in;

          connect(preSou.dp_in, dpMac.y) annotation (Line(
              points={{36,8},{36,30},{21,30}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(PToMedium_flow.y, prePow.Q_flow) annotation (Line(
              points={{-79,20},{-70,20}},
              color={0,0,127},
              smooth=Smooth.None));
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                    100}}), graphics={
                Polygon(
                  points={{-48,-60},{-72,-100},{72,-100},{48,-60},{-48,-60}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,0},
                  fillPattern=FillPattern.VerticalCylinder),
                Rectangle(
                  extent={{-100,46},{100,-46}},
                  lineColor={0,0,0},
                  fillColor={0,127,255},
                  fillPattern=FillPattern.HorizontalCylinder),
                Polygon(
                  points={{2,70},{2,-66},{72,4},{2,70}},
                  lineColor={0,0,0},
                  pattern=LinePattern.None,
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={255,255,255}),
                Ellipse(
                  extent={{-80,80},{80,-80}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  fillColor={0,100,199}),
                Polygon(
                  points={{0,72},{0,-68},{74,4},{0,72}},
                  lineColor={0,0,0},
                  pattern=LinePattern.None,
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={255,255,255}),
                Ellipse(
                  extent={{16,18},{46,-12}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  visible=dynamicBalance,
                  fillColor={0,100,199})}),
            Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                    100}}),
                    graphics),
            Documentation(info="<html>
<p>This is the base model for fans and pumps that take as 
input a control signal in the form of the pump speed <code>Nrpm</code>
or the normalized pump speed <code>y=Nrpm/N_nominal</code>.
</p>
</html>",     revisions="<html>
<ul>
<li>
May 25, 2011, by Michael Wetter:<br>
Revised implementation of energy balance to avoid having to use conditionally removed models.
</li>
<li>
July 27, 2010, by Michael Wetter:<br>
Redesigned model to fix bug in medium balance.
</li>
<li>March 24 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end PrescribedFlowMachine;

        partial model PartialFlowMachine
        "Partial model to interface fan or pump models with the medium"
          extends Buildings.Fluid.Interfaces.LumpedVolumeDeclarations;
          import Modelica.Constants;

          extends Buildings.Fluid.Interfaces.PartialTwoPortInterface(show_T=false,
            port_a(
              h_outflow(start=h_outflow_start),
              final m_flow(min = if allowFlowReversal then -Constants.inf else 0)),
            port_b(
              h_outflow(start=h_outflow_start),
              p(start=p_start),
              final m_flow(max = if allowFlowReversal then +Constants.inf else 0)));

          Delays.DelayFirstOrder vol(
            redeclare package Medium = Medium,
            tau=tau,
            energyDynamics=if dynamicBalance then energyDynamics else Modelica.Fluid.Types.Dynamics.SteadyState,
            massDynamics=if dynamicBalance then massDynamics else Modelica.Fluid.Types.Dynamics.SteadyState,
            T_start=T_start,
            X_start=X_start,
            C_start=C_start,
            m_flow_nominal=m_flow_nominal,
            p_start=p_start,
            prescribedHeatFlowRate=true,
            allowFlowReversal=allowFlowReversal,
            nPorts=2) "Fluid volume for dynamic model"
            annotation (Placement(transformation(extent={{-40,0},{-20,20}})));
           parameter Boolean dynamicBalance = true
          "Set to true to use a dynamic balance, which often leads to smaller systems of equations"
            annotation (Evaluate=true, Dialog(tab="Dynamics", group="Equations"));

          parameter Boolean addPowerToMedium=true
          "Set to false to avoid any power (=heat and flow work) being added to medium (may give simpler equations)";

          parameter Modelica.SIunits.Time tau=1
          "Time constant of fluid volume for nominal flow, used if dynamicBalance=true"
            annotation (Dialog(tab="Dynamics", group="Nominal condition", enable=dynamicBalance));

          // Models
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort
            annotation (Placement(transformation(extent={{-70,-90},{-50,-70}})));

      protected
          Modelica.SIunits.Density rho_in "Density of inflowing fluid";

          Buildings.Fluid.Movers.BaseClasses.IdealSource preSou(
          redeclare package Medium = Medium,
            allowFlowReversal=allowFlowReversal) "Pressure source"
            annotation (Placement(transformation(extent={{20,-10},{40,10}})));

          Buildings.HeatTransfer.Sources.PrescribedHeatFlow prePow if addPowerToMedium
          "Prescribed power (=heat and flow work) flow for dynamic model"
            annotation (Placement(transformation(extent={{-70,10},{-50,30}})));

          parameter Medium.ThermodynamicState sta_start=Medium.setState_pTX(
              T=T_start, p=p_start, X=X_start);
          parameter Modelica.SIunits.SpecificEnthalpy h_outflow_start = Medium.specificEnthalpy(sta_start)
          "Start value for outflowing enthalpy";

        equation
          // For computing the density, we assume that the fan operates in the design flow direction.
          rho_in = Medium.density(
               Medium.setState_phX(port_a.p, inStream(port_a.h_outflow), inStream(port_a.Xi_outflow)));
          connect(prePow.port, vol.heatPort) annotation (Line(
              points={{-50,20},{-44,20},{-44,10},{-40,10}},
              color={191,0,0},
              smooth=Smooth.None));

          connect(vol.heatPort, heatPort) annotation (Line(
              points={{-40,10},{-40,-80},{-60,-80}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(port_a, vol.ports[1]) annotation (Line(
              points={{-100,5.55112e-16},{-66,5.55112e-16},{-66,-5.55112e-16},{-32,
                  -5.55112e-16}},
              color={0,127,255},
              smooth=Smooth.None));
          connect(vol.ports[2], preSou.port_a) annotation (Line(
              points={{-28,-5.55112e-16},{-5,-5.55112e-16},{-5,6.10623e-16},{20,
                  6.10623e-16}},
              color={0,127,255},
              smooth=Smooth.None));
          connect(preSou.port_b, port_b) annotation (Line(
              points={{40,6.10623e-16},{70,6.10623e-16},{70,5.55112e-16},{100,
                  5.55112e-16}},
              color={0,127,255},
              smooth=Smooth.None));
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                    100}}), graphics={
                Polygon(
                  points={{-48,-60},{-72,-100},{72,-100},{48,-60},{-48,-60}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,0},
                  fillPattern=FillPattern.VerticalCylinder),
                Rectangle(
                  extent={{-100,46},{100,-46}},
                  lineColor={0,0,0},
                  fillColor={0,127,255},
                  fillPattern=FillPattern.HorizontalCylinder),
                Polygon(
                  points={{2,70},{2,-66},{72,4},{2,70}},
                  lineColor={0,0,0},
                  pattern=LinePattern.None,
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={255,255,255}),
                Ellipse(
                  extent={{-80,80},{80,-80}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  fillColor={0,100,199}),
                Polygon(
                  points={{0,72},{0,-68},{74,4},{0,72}},
                  lineColor={0,0,0},
                  pattern=LinePattern.None,
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={255,255,255}),
                Ellipse(
                  extent={{16,18},{46,-12}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  visible=dynamicBalance,
                  fillColor={0,100,199})}),
            Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                    100}}),
                    graphics),
            Documentation(info="<html>
<p>This is the base model for fans and pumps.
It provides an interface
between the equations that compute head and power consumption,
and the implementation of the energy and pressure balance
of the fluid.
</p>
<p>
Depending on the value of
the parameter <code>dynamicBalance</code>, the fluid volume
is computed using a dynamic balance or a steady-state balance.
</p>
<p>
The parameter <code>addPowerToMedium</code> determines whether 
any power is added to the fluid. The default is <code>addPowerToMedium=true</code>,
and hence the outlet enthalpy is higher than the inlet enthalpy if the
flow device is operating.
The setting <code>addPowerToMedium=false</code> is physically incorrect
(since the flow work, the flow friction and the fan heat do not increase
the enthalpy of the medium), but this setting does in some cases lead to simpler equations
and more robust simulation, in particular if the mass flow is equal to zero.
</p>
</html>",     revisions="<html>
<ul>
<li>
May 25, 2011, by Michael Wetter:<br>
Revised implementation of energy balance to avoid having to use conditionally removed models.
</li>
<li>
July 29, 2010, by Michael Wetter:<br>
Reduced fan time constant from 10 to 1 second.
</li>
<li>
July 27, 2010, by Michael Wetter:<br>
Redesigned model to fix bug in medium balance.
</li>
<li>March 24 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end PartialFlowMachine;

        model IdealSource
        "Base class for pressure and mass flow source with optional power input"
          extends Modelica.Fluid.Interfaces.PartialTwoPortTransport(final show_V_flow=true);

          // what to control
          parameter Boolean control_m_flow
          "= false to control dp instead of m_flow"
            annotation(Evaluate = true);
          Modelica.Blocks.Interfaces.RealInput m_flow_in if control_m_flow
          "Prescribed mass flow rate"
            annotation (Placement(transformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={-50,82}), iconTransformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={-60,80})));
          Modelica.Blocks.Interfaces.RealInput dp_in if not control_m_flow
          "Prescribed outlet pressure"
            annotation (Placement(transformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={50,82}), iconTransformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={60,80})));

      protected
          Modelica.Blocks.Interfaces.RealInput m_flow_internal
          "Needed to connect to conditional connector";
          Modelica.Blocks.Interfaces.RealInput dp_internal
          "Needed to connect to conditional connector";
        equation

          // Ideal control
          if control_m_flow then
            m_flow = m_flow_internal;
            dp_internal = 0;
          else
            dp = dp_internal;
            m_flow_internal = 0;
          end if;

          connect(dp_internal, dp_in);
          connect(m_flow_internal, m_flow_in);

          // Energy balance (no storage)
          port_a.h_outflow = inStream(port_b.h_outflow);
          port_b.h_outflow = inStream(port_a.h_outflow);

          annotation (Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,
                    -100},{100,100}}), graphics={
                Rectangle(
                  extent={{-100,60},{100,-60}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={192,192,192}),
                Rectangle(
                  extent={{-100,50},{100,-48}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={0,127,255}),
                Text(
                  visible=not control_m_flow,
                  extent={{24,44},{80,24}},
                  lineColor={255,255,255},
                  textString="dp"),
                Text(
                  visible=control_m_flow,
                  extent={{-80,44},{-24,24}},
                  lineColor={255,255,255},
                  textString="m")}),
            Documentation(info="<html>
<p>
Model of a fictious pipe that is used as a base class
for a pressure source or to prescribe a mass flow rate.
</p>
<p>
Note that for fans and pumps with dynamic balance,
both the heat and the flow work are added to the volume of
air or water. This simplifies the equations compared to 
adding heat to the volume, and flow work to this model.
</p>
</html>",
        revisions="<html>
<ul>
<li>
May 25, 2011 by Michael Wetter:<br>
Removed the option to add power to the medium, as this is dealt with in the volume
that is used in the mover model.
</li>
<li>
July 27, 2010 by Michael Wetter:<br>
Redesigned model to fix bug in medium balance.
</li>
<li>
April 13, 2010 by Michael Wetter:<br>
Made heat connector optional.
</li>
<li>
March 23, 2010 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{
                    100,100}}),
                            graphics));
        end IdealSource;

        partial model PowerInterface
        "Partial model to compute power draw and heat dissipation of fans and pumps"

          import Modelica.Constants;

          parameter Boolean use_powerCharacteristic = false
          "Use powerCharacteristic (vs. efficiencyCharacteristic)"
             annotation(Evaluate=true,Dialog(group="Characteristics"));

          parameter Boolean motorCooledByFluid = true
          "If true, then motor heat is added to fluid stream"
            annotation(Dialog(group="Characteristics"));
          parameter Boolean homotopyInitialization = true
          "= true, use homotopy method"
            annotation(Evaluate=true, Dialog(tab="Advanced"));

          parameter
          Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters
              motorEfficiency(r_V={1}, eta={0.7})
          "Normalized volume flow rate vs. efficiency"
            annotation(Placement(transformation(extent={{60,-40},{80,-20}})),
                       Dialog(group="Characteristics"),
                       enable = not use_powerCharacteristic);
          parameter
          Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters
              hydraulicEfficiency(r_V={1}, eta={0.7})
          "Normalized volume flow rate vs. efficiency"
            annotation(Placement(transformation(extent={{60,-80},{80,-60}})),
                       Dialog(group="Characteristics"),
                       enable = not use_powerCharacteristic);

          parameter Modelica.SIunits.Density rho_nominal
          "Nominal fluid density";

          Modelica.SIunits.Power PEle "Electrical power input";
          Modelica.SIunits.Power WHyd
          "Hydraulic power input (converted to flow work and heat)";
          Modelica.SIunits.Power WFlo "Flow work";
          Modelica.SIunits.HeatFlowRate Q_flow
          "Heat input from fan or pump to medium";
          Real eta(min=0, max=1) "Global efficiency";
          Real etaHyd(min=0, max=1) "Hydraulic efficiency";
          Real etaMot(min=0, max=1) "Motor efficiency";

          Modelica.SIunits.Pressure dpMachine(displayUnit="Pa")
          "Pressure increase";
          Modelica.SIunits.VolumeFlowRate VMachine_flow "Volume flow rate";
      protected
          parameter Modelica.SIunits.VolumeFlowRate V_flow_max(fixed=false)
          "Maximum volume flow rate, used for smoothing";
          //Modelica.SIunits.HeatFlowRate QThe_flow "Heat input into the medium";
          parameter Modelica.SIunits.VolumeFlowRate delta_V_flow = 1E-3*V_flow_max
          "Factor used for setting heat input into medium to zero at very small flows";
          final parameter Real motDer[size(motorEfficiency.r_V, 1)](fixed=false)
          "Coefficients for polynomial of pressure vs. flow rate"
            annotation (Evaluate=true);
          final parameter Real hydDer[size(hydraulicEfficiency.r_V,1)](fixed=false)
          "Coefficients for polynomial of pressure vs. flow rate"
            annotation (Evaluate=true);

          Modelica.SIunits.HeatFlowRate QThe_flow
          "Heat input from fan or pump to medium";

        initial algorithm
         // Compute derivatives for cubic spline
         motDer :=
           if use_powerCharacteristic then
             zeros(size(motorEfficiency.r_V, 1))
           elseif ( size(motorEfficiency.r_V, 1) == 1)  then
               {0}
           else
              Buildings.Utilities.Math.Functions.splineDerivatives(
              x=motorEfficiency.r_V,
              y=motorEfficiency.eta);
          hydDer :=
             if use_powerCharacteristic then
               zeros(size(hydraulicEfficiency.r_V, 1))
             elseif ( size(hydraulicEfficiency.r_V, 1) == 1)  then
               {0}
             else
               Buildings.Utilities.Math.Functions.splineDerivatives(
                           x=hydraulicEfficiency.r_V,
                           y=hydraulicEfficiency.eta);
        equation
          eta = etaHyd * etaMot;
          WFlo = eta * PEle;
          // Flow work
          WFlo = dpMachine*VMachine_flow;
          // Hydraulic power (transmitted by shaft), etaHyd = WFlo/WHyd
          etaHyd * WHyd   = WFlo;
          // Heat input into medium
          QThe_flow +  WFlo = if motorCooledByFluid then PEle else WHyd;
          // At m_flow = 0, the solver may still obtain positive values for QThe_flow.
          // The next statement sets the heat input into the medium to zero for very small flow rates.
          if homotopyInitialization then
            Q_flow = homotopy(actual=Buildings.Utilities.Math.Functions.spliceFunction(pos=QThe_flow, neg=0,
                               x=noEvent(abs(VMachine_flow))-2*delta_V_flow, deltax=delta_V_flow),
                             simplified=0);
          else
            Q_flow = Buildings.Utilities.Math.Functions.spliceFunction(pos=QThe_flow, neg=0,
                               x=noEvent(abs(VMachine_flow))-2*delta_V_flow, deltax=delta_V_flow);
          end if;
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                    100}}), graphics),
            Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{
                    100,100}}),
                    graphics),
            Documentation(info="<html>
<p>This is an interface that implements the functions to compute the power draw and the
heat dissipation of fans and pumps. It is used by the model 
<a href=\"modelica://Buildings.Fluid.Movers.BaseClasses.FlowMachineInterface\">
Buildings.Fluid.Movers.BaseClasses.FlowMachineInterface</a>.
</p>
</html>",     revisions="<html>
<ul>
<li><i>March 1, 2010</i>
    by Michael Wetter:<br>
    Revised implementation to allow <code>N=0</code>.
<li><i>October 1, 2009</i>
    by Michael Wetter:<br>
    Changed model so that it is based on total pressure in Pascals instead of the pump head in meters.
    This change is needed if the device is used with air as a medium. The original formulation in Modelica.Fluid
    converts head to pressure using the density medium.d. Therefore, for fans, head would be converted to pressure
    using the density of air. However, for fans, manufacturers typically publish the head in 
    millimeters water (mmH20). Therefore, to avoid confusion and to make this model applicable for any medium,
    the model has been changed to use total pressure in Pascals instead of head in meters.
</li>
<li><i>31 Oct 2005</i>
    by <a href=\"mailto:francesco.casella@polimi.it\">Francesco Casella</a>:<br>
       Model added to the Fluid library</li>
</ul>
</html>"));
        end PowerInterface;

        partial model FlowMachineInterface
        "Partial model with performance curves for fans or pumps"
          extends Buildings.Fluid.Movers.BaseClasses.PowerInterface(
            VMachine_flow(start=V_flow_nominal),
            V_flow_max(start=V_flow_nominal));

          import Modelica.Constants;
          import cha = Buildings.Fluid.Movers.BaseClasses.Characteristics;

          parameter Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm
            N_nominal = 1500 "Nominal rotational speed for flow characteristic"
            annotation(Dialog(group="Characteristics"));
          final parameter Modelica.SIunits.VolumeFlowRate V_flow_nominal = pressure.V_flow[size(pressure.V_flow,1)]
          "Nominal volume flow rate, used for homotopy";
          parameter
          Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters           pressure
          "Volume flow rate vs. total pressure rise"
            annotation(Placement(transformation(extent={{20,-80},{40,-60}})),
                       Dialog(group="Characteristics"));
          parameter
          Buildings.Fluid.Movers.BaseClasses.Characteristics.powerParameters           power
          "Volume flow rate vs. electrical power consumption"
            annotation(Placement(transformation(extent={{20,-40},{40,-20}})),
                       Dialog(group="Characteristics", enable = use_powerCharacteristic));

          parameter Boolean homotopyInitialization = true
          "= true, use homotopy method"
            annotation(Evaluate=true, Dialog(tab="Advanced"));

          Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm N(min=0, start = N_nominal)
          "Shaft rotational speed";
          Real r_N(min=0, start=1, unit="1") "Ratio N/N_nominal";
          Real r_V(start=1, unit="1") "Ratio V_flow/V_flow_max";
      protected
          parameter Modelica.SIunits.VolumeFlowRate VDelta_flow(fixed=false, start=delta*V_flow_nominal)
          "Small volume flow rate";
          parameter Modelica.SIunits.Pressure dpDelta(fixed=false, start=100)
          "Small pressure";
          parameter Real delta = 0.05
          "Small value used to transition to other fan curve";
          parameter Real cBar[2](fixed=false)
          "Coefficients for linear approximation of pressure vs. flow rate";
          parameter Modelica.SIunits.Pressure dpMax(min=0, fixed=false);
          parameter Real kRes(min=0, unit="kg/(s.m4)", fixed=false)
          "Coefficient for internal pressure drop of fan or pump";

          parameter Integer curve(min=1, max=3, fixed=false)
          "Flag, used to pick the right representatio of the fan or pump pressure curve";
          parameter
          Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters           pCur1(
            V_flow(each fixed=false)=zeros(nOri), dp(each fixed=false))
          "Volume flow rate vs. total pressure rise with correction for pump resistance added";
          parameter
          Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters           pCur2(
            V_flow(each fixed=false)=zeros(nOri+1), dp(each fixed=false))
          "Volume flow rate vs. total pressure rise with correction for pump resistance added";
          parameter
          Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters           pCur3(
            V_flow(each fixed=false)=zeros(nOri+2), dp(each fixed=false))
          "Volume flow rate vs. total pressure rise with correction for pump resistance added";
          parameter Integer nOri = size(pressure.V_flow,1)
          "Number of data points for pressure curve";
          parameter Real preDer1[nOri](fixed=false)
          "Derivatives of flow rate vs. pressure at the support points";
          parameter Real preDer2[nOri+1](fixed=false)
          "Derivatives of flow rate vs. pressure at the support points";
          parameter Real preDer3[nOri+2](fixed=false)
          "Derivatives of flow rate vs. pressure at the support points";
          parameter Real powDer[size(power.V_flow,1)]=
           if use_powerCharacteristic then
             Buildings.Utilities.Math.Functions.splineDerivatives(
                           x=power.V_flow,
                           y=power.P)
           else
             zeros(size(power.V_flow,1))
          "Coefficients for polynomial of pressure vs. flow rate";

          parameter Boolean haveMinimumDecrease(fixed=false)
          "Flag used for reporting";
          parameter Boolean haveDPMax(fixed=false)
          "Flag, true if user specified data that contain dpMax";
          parameter Boolean haveVMax(fixed=false)
          "Flag, true if user specified data that contain V_flow_max";

          // Variables
          Modelica.SIunits.Density rho "Medium density";

        function getPerformanceDataAsString
          input
            Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters     pressure
            "Performance data";
          input Real derivative[:](unit="kg/(s.m4)") "Derivative";
          input Integer minimumLength =  6 "Minimum width of result";
          input Integer significantDigits = 6 "Number of significant digits";
          output String str "String representation";
        algorithm
          str :="";
          for i in 1:size(derivative, 1) loop
            str :=str + "  V_flow[" + String(i) + "]=" + String(
                pressure.V_flow[i],
                minimumLength=minimumLength,
                significantDigits=significantDigits) + "\t" + "dp[" + String(i) + "]=" +
                String(
                pressure.dp[i],
                minimumLength=minimumLength,
                significantDigits=significantDigits) + "\tResulting derivative dp/dV_flow = "
                 + String(
                derivative[i],
                minimumLength=minimumLength,
                significantDigits=significantDigits) + "\n";
          end for;
        end getPerformanceDataAsString;

        function getArrayAsString
          input Real array[:] "Array to be printed";
          input String varName "Variable name";
          input Integer minimumLength =  6 "Minimum width of result";
          input Integer significantDigits = 6 "Number of significant digits";
          output String str "String representation";
        algorithm
          str :="";
          for i in 1:size(array, 1) loop
            str :=str + "  " + varName + "[" + String(i) + "]=" + String(
                array[i],
                minimumLength=minimumLength,
                significantDigits=significantDigits) + "\n";
          end for;
        end getArrayAsString;

        initial algorithm
          // Check validity of data
          assert(size(pressure.V_flow, 1) > 1, "Must have at least two data points for pressure.V_flow.");
          assert(Buildings.Utilities.Math.Functions.isMonotonic(x=pressure.V_flow, strict=true) and
          pressure.V_flow[1] > -Modelica.Constants.eps,
          "The volume flow rate for the fan pressure rise must be a strictly decreasing sequence
  with the first element being non-zero.
The following performance data have been entered:
"         + getArrayAsString(pressure.V_flow, "pressure.V_flow"));

          // Check if V_flow_max or dpMax are provided by user
          haveVMax  :=(abs(pressure.dp[nOri])   < Modelica.Constants.eps);
          haveDPMax :=(abs(pressure.V_flow[1])  < Modelica.Constants.eps);
          // Assign V_flow_max and dpMax
          if haveVMax then
            V_flow_max :=pressure.V_flow[nOri];
          else
            assert((pressure.V_flow[nOri]-pressure.V_flow[nOri-1])/((pressure.dp[nOri]-pressure.dp[nOri-1]))<0,
            "The last two pressure points for the fan or pump performance curve must be decreasing.
    You need to set more reasonable parameters.
Received 
"         + getArrayAsString(pressure.dp, "dp"));
            V_flow_max :=pressure.V_flow[nOri] - (pressure.V_flow[nOri] - pressure.V_flow[
              nOri - 1])/((pressure.dp[nOri] - pressure.dp[nOri - 1]))*pressure.dp[nOri];
          end if;
          if haveDPMax then
            dpMax :=pressure.dp[1];
          else
            dpMax :=pressure.dp[1] - ((pressure.dp[2] - pressure.dp[1])/(pressure.V_flow[
              2] - pressure.V_flow[1]))*pressure.V_flow[1];
          end if;

          // Check if minimum decrease condition is satisfied
          haveMinimumDecrease :=true;
          kRes :=dpMax/V_flow_max*delta^2/10;
          for i in 1:nOri-1 loop
            if ((pressure.dp[i+1]-pressure.dp[i])/(pressure.V_flow[i+1]-pressure.V_flow[i]) >= -kRes) then
              haveMinimumDecrease :=false;
            end if;
          end for;
          // Write warning if the volumetric flow rate versus pressure curve does not satisfy
          // the minimum decrease condition
          if (not haveMinimumDecrease) then
            Modelica.Utilities.Streams.print("
Warning:
========
It is recommended that the volume flow rate versus pressure relation
of the fan or pump satisfies the minimum decrease condition

        (pressure.dp[i+1]-pressure.dp[i])
d[i] = ----------------------------------------- < "         + String(-kRes) + "
       (pressure.V_flow[i+1]-pressure.V_flow[i])
 
is "         + getArrayAsString({(pressure.dp[i+1]-pressure.dp[i])/(pressure.V_flow[i+1]-pressure.V_flow[i]) for i in 1:nOri-1}, "d") + "
Otherwise, a solution to the equations may not exist if the fan or pump speed is reduced.
In this situation, the solver will fail due to non-convergence and 
the simulation stops.");
          end if;

          // Correction for flow resistance of pump or fan
          // Case 1:
          if (haveVMax and haveDPMax) or (nOri == 2) then
            curve :=1; // V_flow_max and dpMax are provided by the user, or we only have two data points
            for i in 1:nOri loop
              pCur1.dp[i]  :=pressure.dp[i] + pressure.V_flow[i] * kRes;
              pCur1.V_flow[i] := pressure.V_flow[i];
            end for;
              pCur2.V_flow := zeros(nOri + 1);
              pCur2.dp     := zeros(nOri + 1);
              pCur3.V_flow := zeros(nOri + 2);
              pCur3.dp     := zeros(nOri + 2);
              preDer1:=Buildings.Utilities.Math.Functions.splineDerivatives(x=pCur1.V_flow, y=pCur1.dp);
              preDer2:=zeros(nOri+1);
              preDer3:=zeros(nOri+2);
          elseif haveVMax or haveDPMax then
            curve :=2; // V_flow_max or dpMax is provided by the user, but not both
            if haveVMax then
              pCur2.V_flow[1] := 0;
              pCur2.dp[1]     := dpMax;
              for i in 1:nOri loop
                pCur2.dp[i+1]  :=pressure.dp[i] + pressure.V_flow[i] * kRes;
                pCur2.V_flow[i+1] := pressure.dp[i];
              end for;
            else
              for i in 1:nOri loop
                pCur2.dp[i]  :=pressure.dp[i] + pressure.V_flow[i] * kRes;
                pCur2.V_flow[i] := pressure.V_flow[i];
              end for;
              pCur2.V_flow[nOri+1] := V_flow_max;
              pCur2.dp[nOri+1]     := 0;
            end if;
            pCur1.V_flow := zeros(nOri);
            pCur1.dp     := zeros(nOri);
            pCur3.V_flow := zeros(nOri + 2);
            pCur3.dp     := zeros(nOri + 2);
            preDer1:=zeros(nOri);
            preDer2:=Buildings.Utilities.Math.Functions.splineDerivatives(x=pCur2.V_flow, y=pCur2.dp);
            preDer3:=zeros(nOri+2);
          else
            curve :=3; // Neither V_flow_max nor dpMax are provided by the user
            pCur3.V_flow[1] := 0;
            pCur3.dp[1]     := dpMax;
            for i in 1:nOri loop
              pCur3.dp[i+1]  :=pressure.dp[i] + pressure.V_flow[i] * kRes;
